<?xml version="1.0" encoding="UTF-8"?>
<fmiModelDescription fmiVersion="2.0" modelName="Buildings.Examples.ChillerPlant.DataCenterDiscreteTimeControl" guid="ceed61914989016b0c2cb2addee460e8" generationTool="Optimica Compiler Toolkit" generationDateAndTime="2020-12-13T22:28:36" variableNamingConvention="structured" numberOfEventIndicators="37">
	<ModelExchange modelIdentifier="Buildings_Examples_ChillerPlant_DataCenterDiscreteTimeControl" needsExecutionTool="false" completedIntegratorStepNotNeeded="false" canBeInstantiatedOnlyOncePerProcess="true" canNotUseMemoryManagementFunctions="false" canGetAndSetFMUstate="true" canSerializeFMUstate="true" providesDirectionalDerivative="false" />
	<UnitDefinitions>
		<Unit name="s">
			<BaseUnit s="1" />
			<DisplayUnit name="h" factor="2.777777777777778E-4" />
			<DisplayUnit name="min" factor="0.016666666666666666" />
			<DisplayUnit name="d" factor="1.1574074074074073E-5" />
			<DisplayUnit name="s" />
		</Unit>
		<Unit name="kg/s">
			<BaseUnit s="-1" kg="1" />
		</Unit>
		<Unit name="W">
			<BaseUnit m="2" s="-3" kg="1" />
		</Unit>
		<Unit name="K">
			<BaseUnit K="1" />
			<DisplayUnit name="degC" offset="-273.15" />
			<DisplayUnit name="K" />
		</Unit>
		<Unit name="Pa">
			<BaseUnit m="-1" s="-2" kg="1" />
			<DisplayUnit name="bar" factor="1.0E-5" />
			<DisplayUnit name="Pa" />
		</Unit>
		<Unit name="rev/min">
		</Unit>
		<Unit name="m3/s">
			<BaseUnit m="3" s="-1" />
		</Unit>
		<Unit name="1">
			<BaseUnit />
		</Unit>
		<Unit name="kg/kg">
			<BaseUnit />
		</Unit>
		<Unit name="kg/m3">
			<BaseUnit m="-3" kg="1" />
			<DisplayUnit name="g/cm3" factor="0.001" />
		</Unit>
		<Unit name="J/(kg.K)">
			<BaseUnit m="2" s="-2" K="-1" />
		</Unit>
		<Unit name="s/kg">
			<BaseUnit s="1" kg="-1" />
		</Unit>
		<Unit name="1/s">
			<BaseUnit s="-1" />
		</Unit>
		<Unit name="J/kg">
			<BaseUnit m="2" s="-2" />
		</Unit>
		<Unit name="W/K">
			<BaseUnit m="2" s="-3" kg="1" K="-1" />
		</Unit>
		<Unit name="K/s">
			<BaseUnit s="-1" K="1" />
		</Unit>
		<Unit name="Pa.s">
			<BaseUnit m="-1" s="-1" kg="1" />
		</Unit>
		<Unit name="degC">
			<BaseUnit K="1" offset="273.15" />
		</Unit>
		<Unit name="J">
			<BaseUnit m="2" s="-2" kg="1" />
		</Unit>
		<Unit name="J/K">
			<BaseUnit m="2" s="-2" kg="1" K="-1" />
		</Unit>
		<Unit name="kg/mol">
			<BaseUnit kg="1" mol="-1" />
		</Unit>
		<Unit name="bar">
			<BaseUnit m="-1" s="-2" kg="1" factor="100000.0" />
		</Unit>
		<Unit name="kg">
			<BaseUnit kg="1" />
		</Unit>
		<Unit name="m3">
			<BaseUnit m="3" />
		</Unit>
		<Unit name="m">
			<BaseUnit m="1" />
			<DisplayUnit name="m" />
		</Unit>
		<Unit name="1/K">
			<BaseUnit K="-1" />
		</Unit>
		<Unit name="W/(kg/s)">
			<BaseUnit m="2" s="-2" />
		</Unit>
		<Unit name="">
		</Unit>
		<Unit name="rad">
			<BaseUnit />
			<DisplayUnit name="deg" factor="57.29577951308232" />
		</Unit>
		<Unit name="m2">
			<BaseUnit m="2" />
		</Unit>
		<Unit name="m/s">
			<BaseUnit m="1" s="-1" />
		</Unit>
		<Unit name="W/m2">
			<BaseUnit s="-3" kg="1" />
		</Unit>
		<Unit name="deg">
			<BaseUnit factor="0.017453292519943295" />
		</Unit>
	</UnitDefinitions>
	<TypeDefinitions>
		<SimpleType name="Modelica.Blocks.Types.LimiterHomotopy" description="Enumeration defining use of homotopy in limiter components">
			<Enumeration>
				<Item name="NoHomotopy" value="1" description="Homotopy is not used" />
				<Item name="Linear" value="2" description="Simplified model without limits" />
				<Item name="UpperLimit" value="3" description="Simplified model fixed at upper limit" />
				<Item name="LowerLimit" value="4" description="Simplified model fixed at lower limit" />
			</Enumeration>
		</SimpleType>
		<SimpleType name="Buildings.Fluid.Types.InputType" description="Input options for movers">
			<Enumeration>
				<Item name="Constant" value="1" description="Use parameter to set stage" />
				<Item name="Stages" value="2" description="Use integer input to select stage" />
				<Item name="Continuous" value="3" description="Use continuous, real input" />
			</Enumeration>
		</SimpleType>
		<SimpleType name="Modelica.Blocks.Types.Init" description="Enumeration defining initialization of a block">
			<Enumeration>
				<Item name="NoInit" value="1" description="No initialization (start values are used as guess values with fixed=false)" />
				<Item name="SteadyState" value="2" description="Steady state initialization (derivatives of states are zero)" />
				<Item name="InitialState" value="3" description="Initialization with initial states" />
				<Item name="InitialOutput" value="4" description="Initialization with initial outputs (and steady state of the states if possible)" />
			</Enumeration>
		</SimpleType>
		<SimpleType name="Buildings.Fluid.Movers.BaseClasses.Types.PrescribedVariable" description="Enumeration to choose what variable is prescribed">
			<Enumeration>
				<Item name="Speed" value="1" description="Speed is prescribed" />
				<Item name="FlowRate" value="2" description="Flow rate is prescribed" />
				<Item name="PressureDifference" value="3" description="Pressure difference is prescribed" />
			</Enumeration>
		</SimpleType>
		<SimpleType name="Modelica.Utilities.Types.Compare" description="Enumeration defining comparison of two strings">
			<Enumeration>
				<Item name="Less" value="1" description="String 1 is lexicographically less than string 2" />
				<Item name="Equal" value="2" description="String 1 is identical to string 2" />
				<Item name="Greater" value="3" description="String 1 is lexicographically greater than string 2" />
			</Enumeration>
		</SimpleType>
		<SimpleType name="Modelica.Fluid.Types.Dynamics" description="Enumeration to define definition of balance equations">
			<Enumeration>
				<Item name="DynamicFreeInitial" value="1" description="DynamicFreeInitial -- Dynamic balance, Initial guess value" />
				<Item name="FixedInitial" value="2" description="FixedInitial -- Dynamic balance, Initial value fixed" />
				<Item name="SteadyStateInitial" value="3" description="SteadyStateInitial -- Dynamic balance, Steady state initial with guess value" />
				<Item name="SteadyState" value="4" description="SteadyState -- Steady state balance, Initial guess value" />
			</Enumeration>
		</SimpleType>
		<SimpleType name="StateSelect">
			<Enumeration>
				<Item name="never" value="1" description="Do not use as state at all." />
				<Item name="avoid" value="2" description="Use as state, if it cannot be avoided (but only if variable appears differentiated and no other potential state with attribute default, prefer, or always can be selected)." />
				<Item name="default" value="3" description="Use as state if appropriate, but only if variable appears differentiated." />
				<Item name="prefer" value="4" description="Prefer it as state over those having the default value (also variables can be selected, which do not appear differentiated)." />
				<Item name="always" value="5" description="Do use it as a state." />
			</Enumeration>
		</SimpleType>
		<SimpleType name="Buildings.Fluid.Types.CvTypes" description="Enumeration to define the choice of valve flow coefficient">
			<Enumeration>
				<Item name="OpPoint" value="1" description="flow coefficient defined by m_flow_nominal/sqrt(dp_nominal)" />
				<Item name="Kv" value="2" description="Kv (metric) flow coefficient" />
				<Item name="Cv" value="3" description="Cv (US) flow coefficient" />
				<Item name="Av" value="4" description="Av (metric) flow coefficient" />
			</Enumeration>
		</SimpleType>
		<SimpleType name="Modelica.Blocks.Types.Smoothness" description="Enumeration defining the smoothness of table interpolation">
			<Enumeration>
				<Item name="LinearSegments" value="1" description="Table points are linearly interpolated" />
				<Item name="ContinuousDerivative" value="2" description="Table points are interpolated (by Akima splines) such that the first derivative is continuous" />
				<Item name="ConstantSegments" value="3" description="Table points are not interpolated, but the value from the previous abscissa point is returned" />
				<Item name="MonotoneContinuousDerivative1" value="4" description="Table points are interpolated (by Fritsch-Butland splines) such that the monotonicity is preserved and the first derivative is continuous" />
				<Item name="MonotoneContinuousDerivative2" value="5" description="Table points are interpolated (by Steffen splines) such that the monotonicity is preserved and the first derivative is continuous" />
			</Enumeration>
		</SimpleType>
		<SimpleType name="Modelica.Blocks.Types.Extrapolation" description="Enumeration defining the extrapolation of table interpolation">
			<Enumeration>
				<Item name="HoldLastPoint" value="1" description="Hold the first/last table point outside of the table scope" />
				<Item name="LastTwoPoints" value="2" description="Extrapolate by using the derivative at the first/last table points outside of the table scope" />
				<Item name="Periodic" value="3" description="Repeat the table scope periodically" />
				<Item name="NoExtrapolation" value="4" description="Extrapolation triggers an error" />
			</Enumeration>
		</SimpleType>
		<SimpleType name="Buildings.BoundaryConditions.Types.DataSource" description="Enumeration to define data source">
			<Enumeration>
				<Item name="File" value="1" description="Use data from file" />
				<Item name="Parameter" value="2" description="Use parameter" />
				<Item name="Input" value="3" description="Use input connector" />
			</Enumeration>
		</SimpleType>
		<SimpleType name="Buildings.BoundaryConditions.Types.RadiationDataSource" description="Enumeration to define solar radiation data source">
			<Enumeration>
				<Item name="File" value="1" description="Use data from file" />
				<Item name="Input_HGloHor_HDifHor" value="2" description="Global horizontal and diffuse horizontal radiation from connector" />
				<Item name="Input_HDirNor_HDifHor" value="3" description="Direct normal and diffuse horizontal radiation from connector" />
				<Item name="Input_HDirNor_HGloHor" value="4" description="Direct normal and global horizontal radiation from connector" />
			</Enumeration>
		</SimpleType>
		<SimpleType name="Buildings.BoundaryConditions.Types.SkyTemperatureCalculation" description="Enumeration for computation of sky temperature">
			<Enumeration>
				<Item name="HorizontalRadiation" value="1" description="Use horizontal irradiation" />
				<Item name="TemperaturesAndSkyCover" value="2" description="Use dry-bulb and dew-point temperatures and sky cover" />
			</Enumeration>
		</SimpleType>
		<SimpleType name="AssertionLevel">
			<Enumeration>
				<Item name="error" value="1" />
				<Item name="warning" value="2" />
			</Enumeration>
		</SimpleType>
	</TypeDefinitions>
	<LogCategories>
		<Category name="logLevel1" description="logLevel1 - fatal error" />
		<Category name="logLevel2" description="logLevel2 - error" />
		<Category name="logLevel3" description="logLevel3 - warning" />
		<Category name="logLevel4" description="logLevel4 - info" />
		<Category name="logLevel5" description="logLevel5 - verbose" />
		<Category name="logLevel6" description="logLevel6 - debug" />
	</LogCategories>
	<DefaultExperiment startTime="1.30464E7" stopTime="1.36512E7" tolerance="1.0E-6" />
	<VendorAnnotations>
		<Tool name="Optimica Compiler Toolkit">
			<Annotations>
				<Annotation name="CompilerVersion" value="OCT-stable-r19089_JM-r14295" />
			</Annotations>
		</Tool>
		<Tool name="OCT_StateEvents">
			<EventIndicators>
				<Element index="105" reverseDependencies="8 46 63 80 263 414 420 422 430 432 438 476 485 554 616 622 633 639 833 900 1197" />
				<Element index="116" reverseDependencies="8 46 63 80 263 414 420 422 430 432 438 476 485 554 616 622 633 639 833 900 1197" />
				<Element index="127" reverseDependencies="8 46 63 80 263 414 420 422 430 432 438 476 485 554 616 622 633 639 833 900 1197" />
				<Element index="136" reverseDependencies="" />
				<Element index="137" reverseDependencies="485" />
				<Element index="138" reverseDependencies="16 939" />
				<Element index="139" reverseDependencies="16 939" />
				<Element index="140" reverseDependencies="" />
				<Element index="141" reverseDependencies="833" />
				<Element index="106" reverseDependencies="" />
				<Element index="107" reverseDependencies="" />
				<Element index="108" reverseDependencies="554" />
				<Element index="109" reverseDependencies="554" />
				<Element index="110" reverseDependencies="" />
				<Element index="111" reverseDependencies="" />
				<Element index="112" reverseDependencies="8 46 63 80 263 414 420 422 430 432 438 476 485 554 616 622 633 639 833 900 1197" />
				<Element index="113" reverseDependencies="8 46 63 80 263 414 420 422 430 432 438 476 485 554 616 622 633 639 833 900 1197" />
				<Element index="114" reverseDependencies="263" />
				<Element index="115" reverseDependencies="8 46 63 80 263 414 420 422 430 432 438 476 485 554 616 622 633 639 833 900 1197" />
				<Element index="117" reverseDependencies="8 46 63 80 263 414 420 422 430 432 438 476 485 554 616 622 633 639 833 900 1197" />
				<Element index="118" reverseDependencies="" />
				<Element index="119" reverseDependencies="8 46 63 80 263 414 420 422 430 432 438 476 485 554 616 622 633 639 833 900 1197" />
				<Element index="120" reverseDependencies="8 46 63 80 263 476 554 633 639 833 900 1197" />
				<Element index="121" reverseDependencies="8 46 63 80 263 414 420 422 430 432 438 476 485 554 616 622 633 639 833 900 1197" />
				<Element index="122" reverseDependencies="8 46 63 80 263 414 420 422 430 432 438 476 485 554 616 622 633 639 833 900 1197" />
				<Element index="123" reverseDependencies="8 46 63 80 263 414 420 422 430 432 438 476 485 554 616 622 633 639 833 900 1197" />
				<Element index="124" reverseDependencies="8 46 63 80 263 414 420 422 430 432 438 476 485 554 616 622 633 639 833 900 1197" />
				<Element index="125" reverseDependencies="" />
				<Element index="126" reverseDependencies="" />
				<Element index="128" reverseDependencies="8 46 63 80 263 414 420 422 430 432 438 476 485 554 616 622 633 639 833 900 1197" />
				<Element index="129" reverseDependencies="8 46 63 80 263 414 420 422 430 432 438 476 485 554 616 622 633 639 833 900 1197" />
				<Element index="130" reverseDependencies="" />
				<Element index="131" reverseDependencies="" />
				<Element index="132" reverseDependencies="8 46 63 80 263 414 420 422 430 432 438 476 485 554 616 622 633 639 833 900 1197" />
				<Element index="133" reverseDependencies="8 46 63 80 263 414 420 422 430 432 438 476 485 554 616 622 633 639 833 900 1197" />
				<Element index="134" reverseDependencies="8 46 63 80 263 414 420 422 430 432 438 476 485 554 616 622 633 639 833 900 1197" />
				<Element index="135" reverseDependencies="8 46 63 80 263 414 420 422 430 432 438 476 485 554 616 622 633 639 833 900 1197" />
			</EventIndicators>
		</Tool>
	</VendorAnnotations>
	<ModelVariables>
		<!-- Variable with index #1 -->
		<ScalarVariable name="COPc_nominal" valueReference="43" description="Chiller COP" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="3.0" />
		</ScalarVariable>
		<!-- Variable with index #2 -->
		<ScalarVariable name="EHVAC.initType" valueReference="268436764" description="Type of initialization (1: no init, 2: steady state, 3,4: initial output)" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Blocks.Types.Init" start="3" />
		</ScalarVariable>
		<!-- Variable with index #3 -->
		<ScalarVariable name="EHVAC.k" valueReference="648" description="Integrator gain" causality="parameter" variability="fixed" initial="exact">
			<Real unit="1" relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #4 -->
		<ScalarVariable name="EHVAC.u" valueReference="1941" description="Connector of Real input signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #5 -->
		<ScalarVariable name="EHVAC.use_reset" valueReference="536872226" description="=true, if reset port enabled" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #6 -->
		<ScalarVariable name="EHVAC.use_set" valueReference="536872226" description="=true, if set port enabled and used as reinitialization value when reset" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #7 -->
		<ScalarVariable name="EHVAC.y" valueReference="1403" description="Connector of Real output signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #8 -->
		<ScalarVariable name="der(EHVAC.y)" valueReference="1367" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="7" />
		</ScalarVariable>
		<!-- Variable with index #9 -->
		<ScalarVariable name="EHVAC.y_start" valueReference="649" description="Initial or guess value of output (= state)" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #10 -->
		<ScalarVariable name="EIT.initType" valueReference="268436764" description="Type of initialization (1: no init, 2: steady state, 3,4: initial output)" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Blocks.Types.Init" start="3" />
		</ScalarVariable>
		<!-- Variable with index #11 -->
		<ScalarVariable name="EIT.k" valueReference="650" description="Integrator gain" causality="parameter" variability="fixed" initial="exact">
			<Real unit="1" relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #12 -->
		<ScalarVariable name="EIT.u" valueReference="1942" description="Connector of Real input signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #13 -->
		<ScalarVariable name="EIT.use_reset" valueReference="536872226" description="=true, if reset port enabled" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #14 -->
		<ScalarVariable name="EIT.use_set" valueReference="536872226" description="=true, if set port enabled and used as reinitialization value when reset" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #15 -->
		<ScalarVariable name="EIT.y" valueReference="1404" description="Connector of Real output signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #16 -->
		<ScalarVariable name="der(EIT.y)" valueReference="1368" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="15" />
		</ScalarVariable>
		<!-- Variable with index #17 -->
		<ScalarVariable name="EIT.y_start" valueReference="651" description="Initial or guess value of output (= state)" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #18 -->
		<ScalarVariable name="KMinusU.k" valueReference="612" description="Sum of u and y" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #19 -->
		<ScalarVariable name="KMinusU.u" valueReference="1855" description="Input" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" min="0" max="1" />
		</ScalarVariable>
		<!-- Variable with index #20 -->
		<ScalarVariable name="KMinusU.y" valueReference="1856" description="Output" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" min="0" max="1" />
		</ScalarVariable>
		<!-- Variable with index #21 -->
		<ScalarVariable name="PHVAC.y" valueReference="1941" description="Value of Real output" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #22 -->
		<ScalarVariable name="PIT.y" valueReference="1942" description="Value of Real output" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #23 -->
		<ScalarVariable name="P_nominal" valueReference="40" description="Nominal compressor power (at y=1)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Power" unit="W" relativeQuantity="false" start="80000.0" />
		</ScalarVariable>
		<!-- Variable with index #24 -->
		<ScalarVariable name="TAirSet.k" valueReference="577" description="Constant output value" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="300.15" />
		</ScalarVariable>
		<!-- Variable with index #25 -->
		<ScalarVariable name="TAirSet.y" valueReference="1036" description="Connector of Real output signal" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #26 -->
		<ScalarVariable name="TAirSup.T" valueReference="1399" description="Temperature of the passing fluid" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #27 -->
		<ScalarVariable name="der(TAirSup.T)" valueReference="1363" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="26" />
		</ScalarVariable>
		<!-- Variable with index #28 -->
		<ScalarVariable name="TAirSup.TAmb" valueReference="591" description="Fixed ambient temperature for heat transfer" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #29 -->
		<ScalarVariable name="TAirSup.T_start" valueReference="590" description="Initial or guess value of output (= state)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #30 -->
		<ScalarVariable name="TAirSup.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #31 -->
		<ScalarVariable name="TAirSup.initType" valueReference="268436764" description="Type of initialization (InitialState and InitialOutput are identical)" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Blocks.Types.Init" start="3" />
		</ScalarVariable>
		<!-- Variable with index #32 -->
		<ScalarVariable name="TAirSup.m_flow_nominal" valueReference="669" description="Nominal mass flow rate, used for regularization near zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #33 -->
		<ScalarVariable name="TAirSup.m_flow_small" valueReference="688" description="For bi-directional flow, temperature is regularized in the region |m_flow| &lt; m_flow_small (m_flow_small &gt; 0 required)" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="0.0033167495854063023" />
		</ScalarVariable>
		<!-- Variable with index #34 -->
		<ScalarVariable name="TAirSup.port_a.Xi_outflow[1]" valueReference="1647" description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFraction" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" />
		</ScalarVariable>
		<!-- Variable with index #35 -->
		<ScalarVariable name="TAirSup.port_a.h_outflow" valueReference="1831" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="45300.945" start="45300.945" />
		</ScalarVariable>
		<!-- Variable with index #36 -->
		<ScalarVariable name="TAirSup.port_a.m_flow" valueReference="134217746" description="Mass flow rate from the connection point into the component" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate.Air" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" start="33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #37 -->
		<ScalarVariable name="TAirSup.port_a.p" valueReference="1830" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #38 -->
		<ScalarVariable name="TAirSup.port_b.Xi_outflow[1]" valueReference="1833" description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFraction" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" />
		</ScalarVariable>
		<!-- Variable with index #39 -->
		<ScalarVariable name="TAirSup.port_b.h_outflow" valueReference="1832" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="45300.945" />
		</ScalarVariable>
		<!-- Variable with index #40 -->
		<ScalarVariable name="TAirSup.port_b.m_flow" valueReference="18" description="Mass flow rate from the connection point into the component" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate.Air" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" start="-33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #41 -->
		<ScalarVariable name="TAirSup.port_b.p" valueReference="1830" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #42 -->
		<ScalarVariable name="TAirSup.tau" valueReference="3" description="Time constant at nominal flow rate (use tau=0 for steady-state sensor, but see user guide for potential problems)" causality="local" variability="constant" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #43 -->
		<ScalarVariable name="TAirSup.tauHeaTra" valueReference="592" description="Time constant for heat transfer, default 20 minutes" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" min="1" start="1200.0" />
		</ScalarVariable>
		<!-- Variable with index #44 -->
		<ScalarVariable name="TAirSup.transferHeat" valueReference="536872226" description="if true, temperature T converges towards TAmb when no flow" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #45 -->
		<ScalarVariable name="TCHWEntChi.T" valueReference="1400" description="Temperature of the passing fluid" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #46 -->
		<ScalarVariable name="der(TCHWEntChi.T)" valueReference="1364" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="45" />
		</ScalarVariable>
		<!-- Variable with index #47 -->
		<ScalarVariable name="TCHWEntChi.TAmb" valueReference="594" description="Fixed ambient temperature for heat transfer" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #48 -->
		<ScalarVariable name="TCHWEntChi.T_start" valueReference="593" description="Initial or guess value of output (= state)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #49 -->
		<ScalarVariable name="TCHWEntChi.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #50 -->
		<ScalarVariable name="TCHWEntChi.initType" valueReference="268436764" description="Type of initialization (InitialState and InitialOutput are identical)" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Blocks.Types.Init" start="3" />
		</ScalarVariable>
		<!-- Variable with index #51 -->
		<ScalarVariable name="TCHWEntChi.m_flow_nominal" valueReference="670" description="Nominal mass flow rate, used for regularization near zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="11.904761904761905" />
		</ScalarVariable>
		<!-- Variable with index #52 -->
		<ScalarVariable name="TCHWEntChi.m_flow_small" valueReference="706" description="For bi-directional flow, temperature is regularized in the region |m_flow| &lt; m_flow_small (m_flow_small &gt; 0 required)" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="0.0011904761904761906" />
		</ScalarVariable>
		<!-- Variable with index #53 -->
		<ScalarVariable name="TCHWEntChi.port_a.h_outflow" valueReference="1839" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #54 -->
		<ScalarVariable name="TCHWEntChi.port_a.m_flow" valueReference="1633" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #55 -->
		<ScalarVariable name="TCHWEntChi.port_a.p" valueReference="1863" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #56 -->
		<ScalarVariable name="TCHWEntChi.port_b.h_outflow" valueReference="1840" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #57 -->
		<ScalarVariable name="TCHWEntChi.port_b.m_flow" valueReference="134219361" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" />
		</ScalarVariable>
		<!-- Variable with index #58 -->
		<ScalarVariable name="TCHWEntChi.port_b.p" valueReference="1863" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #59 -->
		<ScalarVariable name="TCHWEntChi.tau" valueReference="3" description="Time constant at nominal flow rate (use tau=0 for steady-state sensor, but see user guide for potential problems)" causality="local" variability="constant" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #60 -->
		<ScalarVariable name="TCHWEntChi.tauHeaTra" valueReference="595" description="Time constant for heat transfer, default 20 minutes" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" min="1" start="1200.0" />
		</ScalarVariable>
		<!-- Variable with index #61 -->
		<ScalarVariable name="TCHWEntChi.transferHeat" valueReference="536872226" description="if true, temperature T converges towards TAmb when no flow" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #62 -->
		<ScalarVariable name="TCHWLeaCoi.T" valueReference="1402" description="Temperature of the passing fluid" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #63 -->
		<ScalarVariable name="der(TCHWLeaCoi.T)" valueReference="1366" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="62" />
		</ScalarVariable>
		<!-- Variable with index #64 -->
		<ScalarVariable name="TCHWLeaCoi.TAmb" valueReference="624" description="Fixed ambient temperature for heat transfer" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #65 -->
		<ScalarVariable name="TCHWLeaCoi.T_start" valueReference="623" description="Initial or guess value of output (= state)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #66 -->
		<ScalarVariable name="TCHWLeaCoi.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #67 -->
		<ScalarVariable name="TCHWLeaCoi.initType" valueReference="268436764" description="Type of initialization (InitialState and InitialOutput are identical)" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Blocks.Types.Init" start="3" />
		</ScalarVariable>
		<!-- Variable with index #68 -->
		<ScalarVariable name="TCHWLeaCoi.m_flow_nominal" valueReference="670" description="Nominal mass flow rate, used for regularization near zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="11.904761904761905" />
		</ScalarVariable>
		<!-- Variable with index #69 -->
		<ScalarVariable name="TCHWLeaCoi.m_flow_small" valueReference="706" description="For bi-directional flow, temperature is regularized in the region |m_flow| &lt; m_flow_small (m_flow_small &gt; 0 required)" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="0.0011904761904761906" />
		</ScalarVariable>
		<!-- Variable with index #70 -->
		<ScalarVariable name="TCHWLeaCoi.port_a.h_outflow" valueReference="1871" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #71 -->
		<ScalarVariable name="TCHWLeaCoi.port_a.m_flow" valueReference="1633" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #72 -->
		<ScalarVariable name="TCHWLeaCoi.port_a.p" valueReference="1870" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #73 -->
		<ScalarVariable name="TCHWLeaCoi.port_b.h_outflow" valueReference="1872" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #74 -->
		<ScalarVariable name="TCHWLeaCoi.port_b.m_flow" valueReference="134219361" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" />
		</ScalarVariable>
		<!-- Variable with index #75 -->
		<ScalarVariable name="TCHWLeaCoi.port_b.p" valueReference="1870" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #76 -->
		<ScalarVariable name="TCHWLeaCoi.tau" valueReference="3" description="Time constant at nominal flow rate (use tau=0 for steady-state sensor, but see user guide for potential problems)" causality="local" variability="constant" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #77 -->
		<ScalarVariable name="TCHWLeaCoi.tauHeaTra" valueReference="625" description="Time constant for heat transfer, default 20 minutes" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" min="1" start="1200.0" />
		</ScalarVariable>
		<!-- Variable with index #78 -->
		<ScalarVariable name="TCHWLeaCoi.transferHeat" valueReference="536872226" description="if true, temperature T converges towards TAmb when no flow" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #79 -->
		<ScalarVariable name="TCWLeaTow.T" valueReference="1401" description="Temperature of the passing fluid" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #80 -->
		<ScalarVariable name="der(TCWLeaTow.T)" valueReference="1365" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="79" />
		</ScalarVariable>
		<!-- Variable with index #81 -->
		<ScalarVariable name="TCWLeaTow.TAmb" valueReference="597" description="Fixed ambient temperature for heat transfer" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #82 -->
		<ScalarVariable name="TCWLeaTow.T_start" valueReference="596" description="Initial or guess value of output (= state)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #83 -->
		<ScalarVariable name="TCWLeaTow.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #84 -->
		<ScalarVariable name="TCWLeaTow.initType" valueReference="268436764" description="Type of initialization (InitialState and InitialOutput are identical)" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Blocks.Types.Init" start="3" />
		</ScalarVariable>
		<!-- Variable with index #85 -->
		<ScalarVariable name="TCWLeaTow.m_flow_nominal" valueReference="671" description="Nominal mass flow rate, used for regularization near zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="39.682539682539684" />
		</ScalarVariable>
		<!-- Variable with index #86 -->
		<ScalarVariable name="TCWLeaTow.m_flow_small" valueReference="713" description="For bi-directional flow, temperature is regularized in the region |m_flow| &lt; m_flow_small (m_flow_small &gt; 0 required)" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="0.003968253968253969" />
		</ScalarVariable>
		<!-- Variable with index #87 -->
		<ScalarVariable name="TCWLeaTow.port_a.h_outflow" valueReference="1846" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #88 -->
		<ScalarVariable name="TCWLeaTow.port_a.m_flow" valueReference="1704" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #89 -->
		<ScalarVariable name="TCWLeaTow.port_a.p" valueReference="1035" description="Thermodynamic pressure in the connection point" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #90 -->
		<ScalarVariable name="TCWLeaTow.port_b.h_outflow" valueReference="1847" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #91 -->
		<ScalarVariable name="TCWLeaTow.port_b.m_flow" valueReference="134219432" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" />
		</ScalarVariable>
		<!-- Variable with index #92 -->
		<ScalarVariable name="TCWLeaTow.port_b.p" valueReference="1035" description="Thermodynamic pressure in the connection point" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #93 -->
		<ScalarVariable name="TCWLeaTow.tau" valueReference="3" description="Time constant at nominal flow rate (use tau=0 for steady-state sensor, but see user guide for potential problems)" causality="local" variability="constant" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #94 -->
		<ScalarVariable name="TCWLeaTow.tauHeaTra" valueReference="598" description="Time constant for heat transfer, default 20 minutes" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" min="1" start="1200.0" />
		</ScalarVariable>
		<!-- Variable with index #95 -->
		<ScalarVariable name="TCWLeaTow.transferHeat" valueReference="536872226" description="if true, temperature T converges towards TAmb when no flow" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #96 -->
		<ScalarVariable name="_block_jacobian_check" valueReference="536872240" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #97 -->
		<ScalarVariable name="_block_jacobian_check_tol" valueReference="653" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0E-6" />
		</ScalarVariable>
		<!-- Variable with index #98 -->
		<ScalarVariable name="_block_solver_experimental_mode" valueReference="268436705" causality="parameter" variability="fixed" initial="exact">
			<Integer start="0" />
		</ScalarVariable>
		<!-- Variable with index #99 -->
		<ScalarVariable name="_block_solver_profiling" valueReference="536872241" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #100 -->
		<ScalarVariable name="_cs_experimental_mode" valueReference="268436706" causality="parameter" variability="fixed" initial="exact">
			<Integer start="0" />
		</ScalarVariable>
		<!-- Variable with index #101 -->
		<ScalarVariable name="_cs_rel_tol" valueReference="654" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0E-6" />
		</ScalarVariable>
		<!-- Variable with index #102 -->
		<ScalarVariable name="_cs_solver" valueReference="268436707" causality="parameter" variability="fixed" initial="exact">
			<Integer start="0" />
		</ScalarVariable>
		<!-- Variable with index #103 -->
		<ScalarVariable name="_cs_step_size" valueReference="655" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.001" />
		</ScalarVariable>
		<!-- Variable with index #104 -->
		<ScalarVariable name="_enforce_bounds" valueReference="536872242" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #105 -->
		<ScalarVariable name="_eventIndicator_1" valueReference="1974" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #106 -->
		<ScalarVariable name="_eventIndicator_10" valueReference="1983" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #107 -->
		<ScalarVariable name="_eventIndicator_11" valueReference="1984" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #108 -->
		<ScalarVariable name="_eventIndicator_12" valueReference="1985" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #109 -->
		<ScalarVariable name="_eventIndicator_13" valueReference="1986" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #110 -->
		<ScalarVariable name="_eventIndicator_14" valueReference="1987" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #111 -->
		<ScalarVariable name="_eventIndicator_15" valueReference="1988" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #112 -->
		<ScalarVariable name="_eventIndicator_16" valueReference="1989" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #113 -->
		<ScalarVariable name="_eventIndicator_17" valueReference="1990" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #114 -->
		<ScalarVariable name="_eventIndicator_18" valueReference="1991" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #115 -->
		<ScalarVariable name="_eventIndicator_19" valueReference="1992" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #116 -->
		<ScalarVariable name="_eventIndicator_2" valueReference="1975" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #117 -->
		<ScalarVariable name="_eventIndicator_20" valueReference="1993" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #118 -->
		<ScalarVariable name="_eventIndicator_21" valueReference="1994" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #119 -->
		<ScalarVariable name="_eventIndicator_22" valueReference="1995" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #120 -->
		<ScalarVariable name="_eventIndicator_23" valueReference="1996" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #121 -->
		<ScalarVariable name="_eventIndicator_24" valueReference="1997" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #122 -->
		<ScalarVariable name="_eventIndicator_25" valueReference="1998" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #123 -->
		<ScalarVariable name="_eventIndicator_26" valueReference="1999" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #124 -->
		<ScalarVariable name="_eventIndicator_27" valueReference="2000" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #125 -->
		<ScalarVariable name="_eventIndicator_28" valueReference="2001" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #126 -->
		<ScalarVariable name="_eventIndicator_29" valueReference="2002" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #127 -->
		<ScalarVariable name="_eventIndicator_3" valueReference="1976" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #128 -->
		<ScalarVariable name="_eventIndicator_30" valueReference="2003" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #129 -->
		<ScalarVariable name="_eventIndicator_31" valueReference="2004" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #130 -->
		<ScalarVariable name="_eventIndicator_32" valueReference="2005" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #131 -->
		<ScalarVariable name="_eventIndicator_33" valueReference="2006" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #132 -->
		<ScalarVariable name="_eventIndicator_34" valueReference="2007" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #133 -->
		<ScalarVariable name="_eventIndicator_35" valueReference="2008" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #134 -->
		<ScalarVariable name="_eventIndicator_36" valueReference="2009" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #135 -->
		<ScalarVariable name="_eventIndicator_37" valueReference="2010" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #136 -->
		<ScalarVariable name="_eventIndicator_4" valueReference="1977" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #137 -->
		<ScalarVariable name="_eventIndicator_5" valueReference="1978" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #138 -->
		<ScalarVariable name="_eventIndicator_6" valueReference="1979" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #139 -->
		<ScalarVariable name="_eventIndicator_7" valueReference="1980" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #140 -->
		<ScalarVariable name="_eventIndicator_8" valueReference="1981" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #141 -->
		<ScalarVariable name="_eventIndicator_9" valueReference="1982" causality="output" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #142 -->
		<ScalarVariable name="_events_default_tol" valueReference="656" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0E-10" />
		</ScalarVariable>
		<!-- Variable with index #143 -->
		<ScalarVariable name="_events_tol_factor" valueReference="657" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0E-4" />
		</ScalarVariable>
		<!-- Variable with index #144 -->
		<ScalarVariable name="_iteration_variable_scaling" valueReference="268436708" causality="parameter" variability="fixed" initial="exact">
			<Integer start="1" />
		</ScalarVariable>
		<!-- Variable with index #145 -->
		<ScalarVariable name="_log_level" valueReference="268436709" causality="parameter" variability="fixed" initial="exact">
			<Integer start="3" />
		</ScalarVariable>
		<!-- Variable with index #146 -->
		<ScalarVariable name="_log_start_time" valueReference="658" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="-1.0E20" />
		</ScalarVariable>
		<!-- Variable with index #147 -->
		<ScalarVariable name="_log_stop_time" valueReference="659" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0E20" />
		</ScalarVariable>
		<!-- Variable with index #148 -->
		<ScalarVariable name="_nle_active_bounds_mode" valueReference="268436710" causality="parameter" variability="fixed" initial="exact">
			<Integer start="0" />
		</ScalarVariable>
		<!-- Variable with index #149 -->
		<ScalarVariable name="_nle_brent_ignore_error" valueReference="536872243" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #150 -->
		<ScalarVariable name="_nle_jacobian_calculation_mode" valueReference="268436711" causality="parameter" variability="fixed" initial="exact">
			<Integer start="0" />
		</ScalarVariable>
		<!-- Variable with index #151 -->
		<ScalarVariable name="_nle_jacobian_finite_difference_delta" valueReference="660" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.490116119384766E-8" />
		</ScalarVariable>
		<!-- Variable with index #152 -->
		<ScalarVariable name="_nle_jacobian_update_mode" valueReference="268436712" causality="parameter" variability="fixed" initial="exact">
			<Integer start="2" />
		</ScalarVariable>
		<!-- Variable with index #153 -->
		<ScalarVariable name="_nle_solver_check_jac_cond" valueReference="536872244" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #154 -->
		<ScalarVariable name="_nle_solver_default_tol" valueReference="661" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0E-10" />
		</ScalarVariable>
		<!-- Variable with index #155 -->
		<ScalarVariable name="_nle_solver_exit_criterion" valueReference="268436713" causality="parameter" variability="fixed" initial="exact">
			<Integer start="3" />
		</ScalarVariable>
		<!-- Variable with index #156 -->
		<ScalarVariable name="_nle_solver_max_iter" valueReference="268436714" causality="parameter" variability="fixed" initial="exact">
			<Integer start="100" />
		</ScalarVariable>
		<!-- Variable with index #157 -->
		<ScalarVariable name="_nle_solver_max_iter_no_jacobian" valueReference="268436715" causality="parameter" variability="fixed" initial="exact">
			<Integer start="10" />
		</ScalarVariable>
		<!-- Variable with index #158 -->
		<ScalarVariable name="_nle_solver_max_residual_scaling_factor" valueReference="662" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0E10" />
		</ScalarVariable>
		<!-- Variable with index #159 -->
		<ScalarVariable name="_nle_solver_min_residual_scaling_factor" valueReference="663" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0E-10" />
		</ScalarVariable>
		<!-- Variable with index #160 -->
		<ScalarVariable name="_nle_solver_min_tol" valueReference="664" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0E-12" />
		</ScalarVariable>
		<!-- Variable with index #161 -->
		<ScalarVariable name="_nle_solver_regularization_tolerance" valueReference="665" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="-1.0" />
		</ScalarVariable>
		<!-- Variable with index #162 -->
		<ScalarVariable name="_nle_solver_step_limit_factor" valueReference="666" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="10.0" />
		</ScalarVariable>
		<!-- Variable with index #163 -->
		<ScalarVariable name="_nle_solver_tol_factor" valueReference="667" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0E-4" />
		</ScalarVariable>
		<!-- Variable with index #164 -->
		<ScalarVariable name="_nle_solver_use_last_integrator_step" valueReference="536872245" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #165 -->
		<ScalarVariable name="_nle_solver_use_nominals_as_fallback" valueReference="536872246" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #166 -->
		<ScalarVariable name="_rescale_after_singular_jac" valueReference="536872247" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #167 -->
		<ScalarVariable name="_rescale_each_step" valueReference="536872248" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #168 -->
		<ScalarVariable name="_residual_equation_scaling" valueReference="268436716" causality="parameter" variability="fixed" initial="exact">
			<Integer start="1" />
		</ScalarVariable>
		<!-- Variable with index #169 -->
		<ScalarVariable name="_runtime_log_to_file" valueReference="536872249" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #170 -->
		<ScalarVariable name="_sampleItr_1" valueReference="268437647" causality="local" variability="discrete" initial="calculated">
			<Integer />
		</ScalarVariable>
		<!-- Variable with index #171 -->
		<ScalarVariable name="_sampleItr_2" valueReference="268437648" causality="local" variability="discrete" initial="calculated">
			<Integer />
		</ScalarVariable>
		<!-- Variable with index #172 -->
		<ScalarVariable name="_sampleItr_3" valueReference="268437649" causality="local" variability="discrete" initial="calculated">
			<Integer />
		</ScalarVariable>
		<!-- Variable with index #173 -->
		<ScalarVariable name="_time_events_default_tol" valueReference="668" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="2.220446049250313E-14" />
		</ScalarVariable>
		<!-- Variable with index #174 -->
		<ScalarVariable name="_use_Brent_in_1d" valueReference="536872250" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #175 -->
		<ScalarVariable name="_use_jacobian_equilibration" valueReference="536872251" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #176 -->
		<ScalarVariable name="_use_newton_for_brent" valueReference="536872252" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #177 -->
		<ScalarVariable name="chi.COP" valueReference="1780" description="Coefficient of performance" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Efficiency" unit="1" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #178 -->
		<ScalarVariable name="chi.CR" valueReference="1789" description="Cycling ratio" causality="local" variability="continuous" initial="calculated">
			<Real unit="1" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #179 -->
		<ScalarVariable name="chi.EIRFunPLR" valueReference="1786" description="Power input to cooling capacity ratio function of part load ratio" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Efficiency" unit="1" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #180 -->
		<ScalarVariable name="chi.EIRFunT" valueReference="1785" description="Power input to cooling capacity ratio function of temperature curve" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Efficiency" unit="1" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #181 -->
		<ScalarVariable name="chi.P" valueReference="1783" description="Electric power consumed by compressor" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #182 -->
		<ScalarVariable name="chi.PLR1" valueReference="1787" description="Part load ratio" causality="local" variability="continuous" initial="calculated">
			<Real unit="1" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #183 -->
		<ScalarVariable name="chi.PLR2" valueReference="1788" description="Part load ratio" causality="local" variability="continuous" initial="calculated">
			<Real unit="1" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #184 -->
		<ScalarVariable name="chi.Q1_flow" valueReference="1781" description="Heat flow rate into medium 1" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #185 -->
		<ScalarVariable name="chi.Q2_flow" valueReference="1782" description="Heat flow rate into medium 2" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #186 -->
		<ScalarVariable name="chi.QCon_flow" valueReference="1781" description="Condenser heat input" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #187 -->
		<ScalarVariable name="chi.QEva_flow" valueReference="1782" description="Evaporator heat input" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #188 -->
		<ScalarVariable name="chi.T1_start" valueReference="517" description="Start value of temperature" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" start="298.15" />
		</ScalarVariable>
		<!-- Variable with index #189 -->
		<ScalarVariable name="chi.T2_start" valueReference="520" description="Start value of temperature" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" start="278.15" />
		</ScalarVariable>
		<!-- Variable with index #190 -->
		<ScalarVariable name="chi.TConEnt" valueReference="1778" description="Condenser entering temperature" causality="local" variability="continuous" initial="approx">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="288.15" />
		</ScalarVariable>
		<!-- Variable with index #191 -->
		<ScalarVariable name="chi.TConLvg" valueReference="1779" description="Condenser leaving temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #192 -->
		<ScalarVariable name="chi.TEvaEnt" valueReference="1776" description="Evaporator entering temperature" causality="local" variability="continuous" initial="approx">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="288.15" />
		</ScalarVariable>
		<!-- Variable with index #193 -->
		<ScalarVariable name="chi.TEvaLvg" valueReference="1777" description="Evaporator leaving temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #194 -->
		<ScalarVariable name="chi.TSet" valueReference="1775" description="Set point for leaving chilled water temperature" causality="local" variability="continuous" initial="calculated">
			<Real unit="K" displayUnit="degC" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #195 -->
		<ScalarVariable name="chi.X1_start[1]" valueReference="518" description="Start value of mass fractions m_i/m" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="MassFraction" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #196 -->
		<ScalarVariable name="chi.X2_start[1]" valueReference="521" description="Start value of mass fractions m_i/m" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="MassFraction" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #197 -->
		<ScalarVariable name="chi.allowFlowReversal1" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal for medium 1" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #198 -->
		<ScalarVariable name="chi.allowFlowReversal2" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal for medium 2" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #199 -->
		<ScalarVariable name="chi.capFunT" valueReference="1784" description="Cooling capacity factor function of temperature curve" causality="local" variability="continuous" initial="calculated">
			<Real unit="1" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #200 -->
		<ScalarVariable name="chi.computeFlowResistance1" valueReference="536872225" description="=true, compute flow resistance. Set to false to assume no friction" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #201 -->
		<ScalarVariable name="chi.computeFlowResistance2" valueReference="536872225" description="=true, compute flow resistance. Set to false to assume no friction" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #202 -->
		<ScalarVariable name="chi.deltaM1" valueReference="697" description="Fraction of nominal flow rate where flow transitions to laminar" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="0.1" />
		</ScalarVariable>
		<!-- Variable with index #203 -->
		<ScalarVariable name="chi.deltaM2" valueReference="697" description="Fraction of nominal flow rate where flow transitions to laminar" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="0.1" />
		</ScalarVariable>
		<!-- Variable with index #204 -->
		<ScalarVariable name="chi.dp1" valueReference="1196" description="Pressure difference between port_a1 and port_b1" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #205 -->
		<ScalarVariable name="chi.dp1_nominal" valueReference="16" description="Pressure difference" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #206 -->
		<ScalarVariable name="chi.dp2" valueReference="1809" description="Pressure difference between port_a2 and port_b2" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #207 -->
		<ScalarVariable name="chi.dp2_nominal" valueReference="16" description="Pressure difference" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #208 -->
		<ScalarVariable name="chi.energyDynamics" valueReference="268436762" description="Type of energy balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="3" />
		</ScalarVariable>
		<!-- Variable with index #209 -->
		<ScalarVariable name="chi.from_dp1" valueReference="536872226" description="= true, use m_flow = f(dp) else dp = f(m_flow)" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #210 -->
		<ScalarVariable name="chi.from_dp2" valueReference="536872226" description="= true, use m_flow = f(dp) else dp = f(m_flow)" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #211 -->
		<ScalarVariable name="chi.homotopyInitialization" valueReference="536872225" description="= true, use homotopy method" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #212 -->
		<ScalarVariable name="chi.linearizeFlowResistance1" valueReference="536872226" description="= true, use linear relation between m_flow and dp for any flow rate" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #213 -->
		<ScalarVariable name="chi.linearizeFlowResistance2" valueReference="536872226" description="= true, use linear relation between m_flow and dp for any flow rate" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #214 -->
		<ScalarVariable name="chi.m1_flow" valueReference="1756" description="Mass flow rate from port_a1 to port_b1 (m1_flow &gt; 0 is design flow direction)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #215 -->
		<ScalarVariable name="chi.m1_flow_nominal" valueReference="671" description="Nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="39.682539682539684" />
		</ScalarVariable>
		<!-- Variable with index #216 -->
		<ScalarVariable name="chi.m1_flow_small" valueReference="713" description="Small mass flow rate for regularization of zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" start="0.003968253968253969" />
		</ScalarVariable>
		<!-- Variable with index #217 -->
		<ScalarVariable name="chi.m2_flow" valueReference="1817" description="Mass flow rate from port_a2 to port_b2 (m2_flow &gt; 0 is design flow direction)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #218 -->
		<ScalarVariable name="chi.m2_flow_nominal" valueReference="670" description="Nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="11.904761904761905" />
		</ScalarVariable>
		<!-- Variable with index #219 -->
		<ScalarVariable name="chi.m2_flow_small" valueReference="706" description="Small mass flow rate for regularization of zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" start="0.0011904761904761906" />
		</ScalarVariable>
		<!-- Variable with index #220 -->
		<ScalarVariable name="chi.massDynamics" valueReference="268436762" description="Type of mass balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="3" />
		</ScalarVariable>
		<!-- Variable with index #221 -->
		<ScalarVariable name="chi.on" valueReference="536873122" description="Set to true to enable compressor, or false to disable compressor" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #222 -->
		<ScalarVariable name="chi.p1_start" valueReference="516" description="Start value of pressure" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" start="300000.0" />
		</ScalarVariable>
		<!-- Variable with index #223 -->
		<ScalarVariable name="chi.p2_start" valueReference="519" description="Start value of pressure" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" start="300000.0" />
		</ScalarVariable>
		<!-- Variable with index #224 -->
		<ScalarVariable name="chi.per.COP_nominal" valueReference="488" description="Reference coefficient of performance" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="5.42" />
		</ScalarVariable>
		<!-- Variable with index #225 -->
		<ScalarVariable name="chi.per.EIRFunPLR[1]" valueReference="508" description="Coefficients for EIRFunPLR" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.1202277" />
		</ScalarVariable>
		<!-- Variable with index #226 -->
		<ScalarVariable name="chi.per.EIRFunPLR[2]" valueReference="509" description="Coefficients for EIRFunPLR" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.1396384" />
		</ScalarVariable>
		<!-- Variable with index #227 -->
		<ScalarVariable name="chi.per.EIRFunPLR[3]" valueReference="510" description="Coefficients for EIRFunPLR" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.7394038" />
		</ScalarVariable>
		<!-- Variable with index #228 -->
		<ScalarVariable name="chi.per.EIRFunT[1]" valueReference="502" description="Biquadratic coefficients for EIRFunT" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.9946139" />
		</ScalarVariable>
		<!-- Variable with index #229 -->
		<ScalarVariable name="chi.per.EIRFunT[2]" valueReference="503" description="Biquadratic coefficients for EIRFunT" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="-0.04829399" />
		</ScalarVariable>
		<!-- Variable with index #230 -->
		<ScalarVariable name="chi.per.EIRFunT[3]" valueReference="504" description="Biquadratic coefficients for EIRFunT" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="4.674277E-4" />
		</ScalarVariable>
		<!-- Variable with index #231 -->
		<ScalarVariable name="chi.per.EIRFunT[4]" valueReference="505" description="Biquadratic coefficients for EIRFunT" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="-0.001158726" />
		</ScalarVariable>
		<!-- Variable with index #232 -->
		<ScalarVariable name="chi.per.EIRFunT[5]" valueReference="506" description="Biquadratic coefficients for EIRFunT" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="5.762583E-4" />
		</ScalarVariable>
		<!-- Variable with index #233 -->
		<ScalarVariable name="chi.per.EIRFunT[6]" valueReference="507" description="Biquadratic coefficients for EIRFunT" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="2.148192E-4" />
		</ScalarVariable>
		<!-- Variable with index #234 -->
		<ScalarVariable name="chi.per.PLRMax" valueReference="489" description="Maximum part load ratio" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" min="0" start="1.02" />
		</ScalarVariable>
		<!-- Variable with index #235 -->
		<ScalarVariable name="chi.per.PLRMin" valueReference="491" description="Minimum part load ratio" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" min="0" start="0.19" />
		</ScalarVariable>
		<!-- Variable with index #236 -->
		<ScalarVariable name="chi.per.PLRMinUnl" valueReference="490" description="Minimum part unload ratio" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" min="0" start="0.19" />
		</ScalarVariable>
		<!-- Variable with index #237 -->
		<ScalarVariable name="chi.per.QEva_flow_nominal" valueReference="487" description="Reference capacity (negative number)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Power" unit="W" relativeQuantity="false" max="0" start="-742000.0" />
		</ScalarVariable>
		<!-- Variable with index #238 -->
		<ScalarVariable name="chi.per.TConEntMax" valueReference="515" description="Maximum value for entering condenser temperature" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="297.03999999999996" />
		</ScalarVariable>
		<!-- Variable with index #239 -->
		<ScalarVariable name="chi.per.TConEntMin" valueReference="514" description="Minimum value for entering condenser temperature" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="284.4" />
		</ScalarVariable>
		<!-- Variable with index #240 -->
		<ScalarVariable name="chi.per.TConEnt_nominal" valueReference="513" description="Temperature of fluid entering condenser at nominal condition" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="294.26" />
		</ScalarVariable>
		<!-- Variable with index #241 -->
		<ScalarVariable name="chi.per.TEvaLvgMax" valueReference="512" description="Maximum value for leaving evaporator temperature" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="283.15" />
		</ScalarVariable>
		<!-- Variable with index #242 -->
		<ScalarVariable name="chi.per.TEvaLvgMin" valueReference="511" description="Minimum value for leaving evaporator temperature" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="278.71" />
		</ScalarVariable>
		<!-- Variable with index #243 -->
		<ScalarVariable name="chi.per.TEvaLvg_nominal" valueReference="495" description="Temperature of fluid leaving evaporator at nominal condition" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="278.71" />
		</ScalarVariable>
		<!-- Variable with index #244 -->
		<ScalarVariable name="chi.per.capFunT[1]" valueReference="496" description="Biquadratic coefficients for capFunT" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.9797101" />
		</ScalarVariable>
		<!-- Variable with index #245 -->
		<ScalarVariable name="chi.per.capFunT[2]" valueReference="497" description="Biquadratic coefficients for capFunT" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="-0.002895701" />
		</ScalarVariable>
		<!-- Variable with index #246 -->
		<ScalarVariable name="chi.per.capFunT[3]" valueReference="498" description="Biquadratic coefficients for capFunT" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="-8.970718E-4" />
		</ScalarVariable>
		<!-- Variable with index #247 -->
		<ScalarVariable name="chi.per.capFunT[4]" valueReference="499" description="Biquadratic coefficients for capFunT" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.0103144" />
		</ScalarVariable>
		<!-- Variable with index #248 -->
		<ScalarVariable name="chi.per.capFunT[5]" valueReference="500" description="Biquadratic coefficients for capFunT" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="-7.431651E-4" />
		</ScalarVariable>
		<!-- Variable with index #249 -->
		<ScalarVariable name="chi.per.capFunT[6]" valueReference="501" description="Biquadratic coefficients for capFunT" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.001453508" />
		</ScalarVariable>
		<!-- Variable with index #250 -->
		<ScalarVariable name="chi.per.etaMotor" valueReference="492" description="Fraction of compressor motor heat entering refrigerant" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" min="0" max="1" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #251 -->
		<ScalarVariable name="chi.per.mCon_flow_nominal" valueReference="494" description="Nominal mass flow at condenser" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="19.560000000000002" />
		</ScalarVariable>
		<!-- Variable with index #252 -->
		<ScalarVariable name="chi.per.mEva_flow_nominal" valueReference="493" description="Nominal mass flow at evaporator" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="17.79" />
		</ScalarVariable>
		<!-- Variable with index #253 -->
		<ScalarVariable name="chi.per.nCapFunT" valueReference="268436695" description="Number of coefficients for capFunT" causality="local" variability="constant" initial="exact">
			<Integer start="6" />
		</ScalarVariable>
		<!-- Variable with index #254 -->
		<ScalarVariable name="chi.per.nEIRFunPLR" valueReference="268436696" description="Number of coefficients for EIRFunPLR" causality="local" variability="constant" initial="exact">
			<Integer start="3" />
		</ScalarVariable>
		<!-- Variable with index #255 -->
		<ScalarVariable name="chi.per.nEIRFunT" valueReference="268436695" description="Number of coefficients for EIRFunT" causality="local" variability="constant" initial="exact">
			<Integer start="6" />
		</ScalarVariable>
		<!-- Variable with index #256 -->
		<ScalarVariable name="chi.port_a1.h_outflow" valueReference="1419" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #257 -->
		<ScalarVariable name="chi.port_a1.m_flow" valueReference="1756" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #258 -->
		<ScalarVariable name="chi.port_a1.p" valueReference="1035" description="Thermodynamic pressure in the connection point" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #259 -->
		<ScalarVariable name="chi.port_a2.h_outflow" valueReference="1420" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #260 -->
		<ScalarVariable name="chi.port_a2.m_flow" valueReference="1817" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #261 -->
		<ScalarVariable name="chi.port_a2.p" valueReference="1863" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #262 -->
		<ScalarVariable name="chi.port_b1.h_outflow" valueReference="1419" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #263 -->
		<ScalarVariable name="der(chi.port_b1.h_outflow)" valueReference="1383" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="262" />
		</ScalarVariable>
		<!-- Variable with index #264 -->
		<ScalarVariable name="chi.port_b1.m_flow" valueReference="134219484" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #265 -->
		<ScalarVariable name="chi.port_b1.p" valueReference="1035" description="Thermodynamic pressure in the connection point" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #266 -->
		<ScalarVariable name="chi.port_b2.h_outflow" valueReference="1420" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #267 -->
		<ScalarVariable name="chi.port_b2.m_flow" valueReference="134219545" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" />
		</ScalarVariable>
		<!-- Variable with index #268 -->
		<ScalarVariable name="chi.port_b2.p" valueReference="1863" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #269 -->
		<ScalarVariable name="chi.preDro1.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #270 -->
		<ScalarVariable name="chi.preDro1.deltaM" valueReference="697" description="Fraction of nominal mass flow rate where transition to turbulent occurs" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="0.1" />
		</ScalarVariable>
		<!-- Variable with index #271 -->
		<ScalarVariable name="chi.preDro1.dp" valueReference="16" description="Pressure difference between port_a and port_b" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" min="0" max="1" nominal="1" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #272 -->
		<ScalarVariable name="chi.preDro1.dp_nominal" valueReference="16" description="Pressure drop at nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #273 -->
		<ScalarVariable name="chi.preDro1.from_dp" valueReference="536872226" description="= true, use m_flow = f(dp) else dp = f(m_flow)" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #274 -->
		<ScalarVariable name="chi.preDro1.homotopyInitialization" valueReference="536872225" description="= true, use homotopy method" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #275 -->
		<ScalarVariable name="chi.preDro1.k" valueReference="16" description="Flow coefficient, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #276 -->
		<ScalarVariable name="chi.preDro1.linearized" valueReference="536872226" description="= true, use linear relation between m_flow and dp for any flow rate" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #277 -->
		<ScalarVariable name="chi.preDro1.m_flow" valueReference="1756" description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" nominal="39.682539682539684" />
		</ScalarVariable>
		<!-- Variable with index #278 -->
		<ScalarVariable name="chi.preDro1.m_flow_nominal" valueReference="671" description="Nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="39.682539682539684" />
		</ScalarVariable>
		<!-- Variable with index #279 -->
		<ScalarVariable name="chi.preDro1.m_flow_small" valueReference="713" description="Small mass flow rate for regularization of zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="0.003968253968253969" />
		</ScalarVariable>
		<!-- Variable with index #280 -->
		<ScalarVariable name="chi.preDro1.m_flow_turbulent" valueReference="16" description="Turbulent flow if |m_flow| &gt;= m_flow_turbulent" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #281 -->
		<ScalarVariable name="chi.preDro1.port_a.h_outflow" valueReference="1419" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #282 -->
		<ScalarVariable name="chi.preDro1.port_a.m_flow" valueReference="1756" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #283 -->
		<ScalarVariable name="chi.preDro1.port_a.p" valueReference="1035" description="Thermodynamic pressure in the connection point" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #284 -->
		<ScalarVariable name="chi.preDro1.port_b.h_outflow" valueReference="1807" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #285 -->
		<ScalarVariable name="chi.preDro1.port_b.m_flow" valueReference="134219484" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" />
		</ScalarVariable>
		<!-- Variable with index #286 -->
		<ScalarVariable name="chi.preDro1.port_b.p" valueReference="1035" description="Thermodynamic pressure in the connection point" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #287 -->
		<ScalarVariable name="chi.preDro1.show_T" valueReference="536872226" description="= true, if actual temperature at port is computed" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #288 -->
		<ScalarVariable name="chi.preDro2.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #289 -->
		<ScalarVariable name="chi.preDro2.deltaM" valueReference="697" description="Fraction of nominal mass flow rate where transition to turbulent occurs" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="0.1" />
		</ScalarVariable>
		<!-- Variable with index #290 -->
		<ScalarVariable name="chi.preDro2.dp" valueReference="16" description="Pressure difference between port_a and port_b" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" nominal="1" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #291 -->
		<ScalarVariable name="chi.preDro2.dp_nominal" valueReference="16" description="Pressure drop at nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #292 -->
		<ScalarVariable name="chi.preDro2.from_dp" valueReference="536872226" description="= true, use m_flow = f(dp) else dp = f(m_flow)" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #293 -->
		<ScalarVariable name="chi.preDro2.homotopyInitialization" valueReference="536872225" description="= true, use homotopy method" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #294 -->
		<ScalarVariable name="chi.preDro2.k" valueReference="16" description="Flow coefficient, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #295 -->
		<ScalarVariable name="chi.preDro2.linearized" valueReference="536872226" description="= true, use linear relation between m_flow and dp for any flow rate" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #296 -->
		<ScalarVariable name="chi.preDro2.m_flow" valueReference="1817" description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" nominal="11.904761904761905" />
		</ScalarVariable>
		<!-- Variable with index #297 -->
		<ScalarVariable name="chi.preDro2.m_flow_nominal" valueReference="670" description="Nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="11.904761904761905" />
		</ScalarVariable>
		<!-- Variable with index #298 -->
		<ScalarVariable name="chi.preDro2.m_flow_small" valueReference="706" description="Small mass flow rate for regularization of zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="0.0011904761904761906" />
		</ScalarVariable>
		<!-- Variable with index #299 -->
		<ScalarVariable name="chi.preDro2.m_flow_turbulent" valueReference="16" description="Turbulent flow if |m_flow| &gt;= m_flow_turbulent" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #300 -->
		<ScalarVariable name="chi.preDro2.port_a.h_outflow" valueReference="1420" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #301 -->
		<ScalarVariable name="chi.preDro2.port_a.m_flow" valueReference="1817" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #302 -->
		<ScalarVariable name="chi.preDro2.port_a.p" valueReference="1863" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #303 -->
		<ScalarVariable name="chi.preDro2.port_b.h_outflow" valueReference="1808" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #304 -->
		<ScalarVariable name="chi.preDro2.port_b.m_flow" valueReference="134219545" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" />
		</ScalarVariable>
		<!-- Variable with index #305 -->
		<ScalarVariable name="chi.preDro2.port_b.p" valueReference="1863" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #306 -->
		<ScalarVariable name="chi.preDro2.show_T" valueReference="536872226" description="= true, if actual temperature at port is computed" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #307 -->
		<ScalarVariable name="chi.show_T" valueReference="536872226" description="= true, if actual temperature at port is computed" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #308 -->
		<ScalarVariable name="chi.tau1" valueReference="731" description="Time constant at nominal flow" causality="local" variability="constant" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="30.0" />
		</ScalarVariable>
		<!-- Variable with index #309 -->
		<ScalarVariable name="chi.tau2" valueReference="731" description="Time constant at nominal flow" causality="local" variability="constant" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="30.0" />
		</ScalarVariable>
		<!-- Variable with index #310 -->
		<ScalarVariable name="chi.vol1.T" valueReference="1779" description="Temperature of the fluid" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #311 -->
		<ScalarVariable name="chi.vol1.T_start" valueReference="946" description="Start value of temperature" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #312 -->
		<ScalarVariable name="chi.vol1.U" valueReference="1796" description="Internal energy of the component" causality="local" variability="continuous" initial="calculated">
			<Real unit="J" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #313 -->
		<ScalarVariable name="chi.vol1.V" valueReference="944" description="Volume" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Volume" unit="m3" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #314 -->
		<ScalarVariable name="chi.vol1.X_start[1]" valueReference="947" description="Start value of mass fractions m_i/m" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="SimpleLiquidWater" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" />
		</ScalarVariable>
		<!-- Variable with index #315 -->
		<ScalarVariable name="chi.vol1.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal. Used only if model has two ports." causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #316 -->
		<ScalarVariable name="chi.vol1.energyDynamics" valueReference="268436762" description="Type of energy balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="3" />
		</ScalarVariable>
		<!-- Variable with index #317 -->
		<ScalarVariable name="chi.vol1.heatPort.Q_flow" valueReference="1781" description="Heat flow rate (positive if flowing from outside into the component)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #318 -->
		<ScalarVariable name="chi.vol1.heatPort.T" valueReference="1779" description="Port temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #319 -->
		<ScalarVariable name="chi.vol1.initialize_p" valueReference="536872226" description="= true to set up initial equations for pressure" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #320 -->
		<ScalarVariable name="chi.vol1.m" valueReference="1131" description="Mass of the component" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real unit="kg" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #321 -->
		<ScalarVariable name="chi.vol1.mSenFac" valueReference="3" description="Factor for scaling the sensible thermal mass of the volume" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #322 -->
		<ScalarVariable name="chi.vol1.m_flow_nominal" valueReference="671" description="Nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="39.682539682539684" />
		</ScalarVariable>
		<!-- Variable with index #323 -->
		<ScalarVariable name="chi.vol1.m_flow_small" valueReference="713" description="Small mass flow rate for regularization of zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="0.003968253968253969" />
		</ScalarVariable>
		<!-- Variable with index #324 -->
		<ScalarVariable name="chi.vol1.massDynamics" valueReference="268436762" description="Type of mass balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="3" />
		</ScalarVariable>
		<!-- Variable with index #325 -->
		<ScalarVariable name="chi.vol1.nPorts" valueReference="268436759" description="Number of ports" causality="local" variability="constant" initial="exact">
			<Integer start="2" />
		</ScalarVariable>
		<!-- Variable with index #326 -->
		<ScalarVariable name="chi.vol1.p" valueReference="1035" description="Pressure of the fluid" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #327 -->
		<ScalarVariable name="chi.vol1.p_start" valueReference="945" description="Start value of pressure" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #328 -->
		<ScalarVariable name="chi.vol1.ports[1].h_outflow" valueReference="1419" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="1000000.0" />
		</ScalarVariable>
		<!-- Variable with index #329 -->
		<ScalarVariable name="chi.vol1.ports[1].m_flow" valueReference="1756" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #330 -->
		<ScalarVariable name="chi.vol1.ports[1].p" valueReference="1035" description="Thermodynamic pressure in the connection point" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #331 -->
		<ScalarVariable name="chi.vol1.ports[2].h_outflow" valueReference="1419" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="1000000.0" />
		</ScalarVariable>
		<!-- Variable with index #332 -->
		<ScalarVariable name="chi.vol1.ports[2].m_flow" valueReference="134219484" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #333 -->
		<ScalarVariable name="chi.vol1.ports[2].p" valueReference="1035" description="Thermodynamic pressure in the connection point" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #334 -->
		<ScalarVariable name="chi.vol1.prescribedHeatFlowRate" valueReference="536872225" description="Set to true if the model has a prescribed heat flow at its heatPort. If the heat flow rate at the heatPort is only based on temperature difference, then set to false" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #335 -->
		<ScalarVariable name="chi.vol1.simplify_mWat_flow" valueReference="536872225" description="Set to true to cause port_a.m_flow + port_b.m_flow = 0 even if mWat_flow is non-zero" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #336 -->
		<ScalarVariable name="chi.vol1.substanceDynamics" valueReference="268436762" description="Type of independent mass fraction balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="3" />
		</ScalarVariable>
		<!-- Variable with index #337 -->
		<ScalarVariable name="chi.vol1.traceDynamics" valueReference="268436762" description="Type of trace substance balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="3" />
		</ScalarVariable>
		<!-- Variable with index #338 -->
		<ScalarVariable name="chi.vol2.T" valueReference="1777" description="Temperature of the fluid" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #339 -->
		<ScalarVariable name="chi.vol2.T_start" valueReference="950" description="Start value of temperature" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #340 -->
		<ScalarVariable name="chi.vol2.U" valueReference="1803" description="Internal energy of the component" causality="local" variability="continuous" initial="calculated">
			<Real unit="J" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #341 -->
		<ScalarVariable name="chi.vol2.V" valueReference="948" description="Volume" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Volume" unit="m3" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #342 -->
		<ScalarVariable name="chi.vol2.X_start[1]" valueReference="951" description="Start value of mass fractions m_i/m" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="SimpleLiquidWater" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" />
		</ScalarVariable>
		<!-- Variable with index #343 -->
		<ScalarVariable name="chi.vol2.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal. Used only if model has two ports." causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #344 -->
		<ScalarVariable name="chi.vol2.energyDynamics" valueReference="268436762" description="Type of energy balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="3" />
		</ScalarVariable>
		<!-- Variable with index #345 -->
		<ScalarVariable name="chi.vol2.heatPort.Q_flow" valueReference="1782" description="Heat flow rate (positive if flowing from outside into the component)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #346 -->
		<ScalarVariable name="chi.vol2.heatPort.T" valueReference="1777" description="Port temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #347 -->
		<ScalarVariable name="chi.vol2.initialize_p" valueReference="536872226" description="= true to set up initial equations for pressure" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #348 -->
		<ScalarVariable name="chi.vol2.m" valueReference="1134" description="Mass of the component" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real unit="kg" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #349 -->
		<ScalarVariable name="chi.vol2.mSenFac" valueReference="3" description="Factor for scaling the sensible thermal mass of the volume" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #350 -->
		<ScalarVariable name="chi.vol2.m_flow_nominal" valueReference="670" description="Nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="11.904761904761905" />
		</ScalarVariable>
		<!-- Variable with index #351 -->
		<ScalarVariable name="chi.vol2.m_flow_small" valueReference="706" description="Small mass flow rate for regularization of zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="0.0011904761904761906" />
		</ScalarVariable>
		<!-- Variable with index #352 -->
		<ScalarVariable name="chi.vol2.massDynamics" valueReference="268436762" description="Type of mass balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="3" />
		</ScalarVariable>
		<!-- Variable with index #353 -->
		<ScalarVariable name="chi.vol2.nPorts" valueReference="268436759" description="Number of ports" causality="local" variability="constant" initial="exact">
			<Integer start="2" />
		</ScalarVariable>
		<!-- Variable with index #354 -->
		<ScalarVariable name="chi.vol2.p" valueReference="1863" description="Pressure of the fluid" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #355 -->
		<ScalarVariable name="chi.vol2.p_start" valueReference="949" description="Start value of pressure" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #356 -->
		<ScalarVariable name="chi.vol2.ports[1].h_outflow" valueReference="1420" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="1000000.0" />
		</ScalarVariable>
		<!-- Variable with index #357 -->
		<ScalarVariable name="chi.vol2.ports[1].m_flow" valueReference="1817" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #358 -->
		<ScalarVariable name="chi.vol2.ports[1].p" valueReference="1863" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #359 -->
		<ScalarVariable name="chi.vol2.ports[2].h_outflow" valueReference="1420" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="1000000.0" />
		</ScalarVariable>
		<!-- Variable with index #360 -->
		<ScalarVariable name="chi.vol2.ports[2].m_flow" valueReference="134219545" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #361 -->
		<ScalarVariable name="chi.vol2.ports[2].p" valueReference="1863" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #362 -->
		<ScalarVariable name="chi.vol2.prescribedHeatFlowRate" valueReference="536872225" description="Set to true if the model has a prescribed heat flow at its heatPort. If the heat flow rate at the heatPort is only based on temperature difference, then set to false" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #363 -->
		<ScalarVariable name="chi.vol2.simplify_mWat_flow" valueReference="536872225" description="Set to true to cause port_a.m_flow + port_b.m_flow = 0 even if mWat_flow is non-zero" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #364 -->
		<ScalarVariable name="chi.vol2.substanceDynamics" valueReference="268436762" description="Type of independent mass fraction balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="3" />
		</ScalarVariable>
		<!-- Variable with index #365 -->
		<ScalarVariable name="chi.vol2.traceDynamics" valueReference="268436762" description="Type of trace substance balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="3" />
		</ScalarVariable>
		<!-- Variable with index #366 -->
		<ScalarVariable name="chi.vol2.use_C_flow" valueReference="536872226" description="Set to true to enable input connector for trace substance" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #367 -->
		<ScalarVariable name="chiCon.realFalse" valueReference="579" description="Output signal for false Boolean input" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #368 -->
		<ScalarVariable name="chiCon.realTrue" valueReference="578" description="Output signal for true Boolean input" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #369 -->
		<ScalarVariable name="chiCon.u" valueReference="536873122" description="Connector of Boolean input signal" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #370 -->
		<ScalarVariable name="chiCon.y" valueReference="1855" description="Connector of Real output signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #371 -->
		<ScalarVariable name="chiSwi.TSet" valueReference="1775" description="Set temperature of chiller" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #372 -->
		<ScalarVariable name="chiSwi.add.k1" valueReference="566" description="Gain of input signal 1" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #373 -->
		<ScalarVariable name="chiSwi.add.k2" valueReference="567" description="Gain of input signal 2" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="-1.0" />
		</ScalarVariable>
		<!-- Variable with index #374 -->
		<ScalarVariable name="chiSwi.add.u1" valueReference="1400" description="Connector of Real input signal 1" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #375 -->
		<ScalarVariable name="chiSwi.add.u2" valueReference="1775" description="Connector of Real input signal 2" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #376 -->
		<ScalarVariable name="chiSwi.add.y" valueReference="1819" description="Connector of Real output signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #377 -->
		<ScalarVariable name="chiSwi.chiCHWST" valueReference="1400" description="Chiller chilled water supply temperature (water entering chiller)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #378 -->
		<ScalarVariable name="chiSwi.deaBan" valueReference="564" description="Dead band of temperature to prevent chiller short cycling" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="K" relativeQuantity="false" min="0.0" nominal="300" start="2.2" />
		</ScalarVariable>
		<!-- Variable with index #379 -->
		<ScalarVariable name="chiSwi.hysteresis.pre_y_start" valueReference="536872235" description="Value of pre(y) at initial time" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #380 -->
		<ScalarVariable name="chiSwi.hysteresis.u" valueReference="1819" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #381 -->
		<ScalarVariable name="chiSwi.hysteresis.uHigh" valueReference="958" description="if y=false and u&gt;=uHigh, switch to y=true" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #382 -->
		<ScalarVariable name="chiSwi.hysteresis.uLow" valueReference="565" description="if y=true and u&lt;=uLow, switch to y=false" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #383 -->
		<ScalarVariable name="chiSwi.hysteresis.y" valueReference="536873122" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #384 -->
		<ScalarVariable name="chiSwi.y" valueReference="536873122" description="Control signal for chiller. 1: Enable, 0: Disable" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #385 -->
		<ScalarVariable name="cooCoi.GDif" valueReference="94" description="Thermal conductance to approximate diffusion (which improves model at near-zero flow rates" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermalConductance" unit="W/K" relativeQuantity="false" start="556.1083471531233" />
		</ScalarVariable>
		<!-- Variable with index #386 -->
		<ScalarVariable name="cooCoi.Q1_flow" valueReference="1442" description="Heat transferred from solid into medium 1" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #387 -->
		<ScalarVariable name="cooCoi.Q2_flow" valueReference="1443" description="Heat transferred from solid into medium 2" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #388 -->
		<ScalarVariable name="cooCoi.T1[1]" valueReference="1444" description="Water temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #389 -->
		<ScalarVariable name="cooCoi.T1[2]" valueReference="1445" description="Water temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #390 -->
		<ScalarVariable name="cooCoi.T1[3]" valueReference="1446" description="Water temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #391 -->
		<ScalarVariable name="cooCoi.T1[4]" valueReference="1447" description="Water temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #392 -->
		<ScalarVariable name="cooCoi.T2[1]" valueReference="1448" description="Air temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #393 -->
		<ScalarVariable name="cooCoi.T2[2]" valueReference="1449" description="Air temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #394 -->
		<ScalarVariable name="cooCoi.T2[3]" valueReference="1450" description="Air temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #395 -->
		<ScalarVariable name="cooCoi.T2[4]" valueReference="1451" description="Air temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #396 -->
		<ScalarVariable name="cooCoi.T_m[1]" valueReference="1385" description="Metal temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #397 -->
		<ScalarVariable name="cooCoi.T_m[2]" valueReference="1386" description="Metal temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #398 -->
		<ScalarVariable name="cooCoi.T_m[3]" valueReference="1387" description="Metal temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #399 -->
		<ScalarVariable name="cooCoi.T_m[4]" valueReference="1388" description="Metal temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #400 -->
		<ScalarVariable name="cooCoi.UA_nominal" valueReference="689" description="Thermal conductance at nominal flow, used to compute heat capacity" causality="local" variability="constant" initial="exact">
			<Real quantity="ThermalConductance" unit="W/K" relativeQuantity="false" start="166832.50414593698" />
		</ScalarVariable>
		<!-- Variable with index #401 -->
		<ScalarVariable name="cooCoi.airSideFlowDependent" valueReference="536872225" description="Set to false to make air-side hA independent of mass flow rate" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #402 -->
		<ScalarVariable name="cooCoi.airSideTemperatureDependent" valueReference="536872226" description="Set to false to make air-side hA independent of temperature" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #403 -->
		<ScalarVariable name="cooCoi.allowFlowReversal1" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal for medium 1" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #404 -->
		<ScalarVariable name="cooCoi.allowFlowReversal2" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal for medium 2" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #405 -->
		<ScalarVariable name="cooCoi.computeFlowResistance1" valueReference="536872226" description="=true, compute flow resistance. Set to false to assume no friction" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #406 -->
		<ScalarVariable name="cooCoi.computeFlowResistance2" valueReference="536872226" description="=true, compute flow resistance. Set to false to assume no friction" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #407 -->
		<ScalarVariable name="cooCoi.deltaM1" valueReference="697" description="Fraction of nominal flow rate where flow transitions to laminar" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="0.1" />
		</ScalarVariable>
		<!-- Variable with index #408 -->
		<ScalarVariable name="cooCoi.deltaM2" valueReference="697" description="Fraction of nominal flow rate where flow transitions to laminar" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="0.1" />
		</ScalarVariable>
		<!-- Variable with index #409 -->
		<ScalarVariable name="cooCoi.dp1" valueReference="1495" description="Pressure difference between port_a1 and port_b1" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #410 -->
		<ScalarVariable name="cooCoi.dp1_nominal" valueReference="696" description="Pressure difference" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="90580.0" />
		</ScalarVariable>
		<!-- Variable with index #411 -->
		<ScalarVariable name="cooCoi.dp2" valueReference="134219168" description="Pressure difference between port_a2 and port_b2" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #412 -->
		<ScalarVariable name="cooCoi.dp2_nominal" valueReference="698" description="Pressure difference" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="747.0" />
		</ScalarVariable>
		<!-- Variable with index #413 -->
		<ScalarVariable name="cooCoi.ele[1].mas.T" valueReference="1385" description="Temperature of element" causality="local" variability="continuous" initial="approx">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #414 -->
		<ScalarVariable name="der(cooCoi.ele[1].mas.T)" valueReference="1349" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="413" />
		</ScalarVariable>
		<!-- Variable with index #415 -->
		<ScalarVariable name="cooCoi.ele[1].state_a2_inflow.X[2]" valueReference="1411" description="Mass fractions (= (component mass)/total mass  m_i/m)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFraction" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" />
		</ScalarVariable>
		<!-- Variable with index #416 -->
		<ScalarVariable name="der(cooCoi.ele[1].state_a2_inflow.X[2])" valueReference="1375" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="415" />
		</ScalarVariable>
		<!-- Variable with index #417 -->
		<ScalarVariable name="cooCoi.ele[1].vol2.dynBal.medium.dT" valueReference="1407" description="Temperature difference used to compute enthalpy" causality="local" variability="continuous" initial="approx">
			<Real quantity="ThermodynamicTemperature" unit="K" relativeQuantity="true" start="20.0" />
		</ScalarVariable>
		<!-- Variable with index #418 -->
		<ScalarVariable name="der(cooCoi.ele[1].vol2.dynBal.medium.dT)" valueReference="1371" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="417" />
		</ScalarVariable>
		<!-- Variable with index #419 -->
		<ScalarVariable name="cooCoi.ele[2].mas.T" valueReference="1386" description="Temperature of element" causality="local" variability="continuous" initial="approx">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #420 -->
		<ScalarVariable name="der(cooCoi.ele[2].mas.T)" valueReference="1350" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="419" />
		</ScalarVariable>
		<!-- Variable with index #421 -->
		<ScalarVariable name="cooCoi.ele[2].port_b1.h_outflow" valueReference="1409" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #422 -->
		<ScalarVariable name="der(cooCoi.ele[2].port_b1.h_outflow)" valueReference="1373" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="421" />
		</ScalarVariable>
		<!-- Variable with index #423 -->
		<ScalarVariable name="cooCoi.ele[2].state_a2_inflow.X[2]" valueReference="1414" description="Mass fractions (= (component mass)/total mass  m_i/m)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFraction" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" />
		</ScalarVariable>
		<!-- Variable with index #424 -->
		<ScalarVariable name="der(cooCoi.ele[2].state_a2_inflow.X[2])" valueReference="1378" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="423" />
		</ScalarVariable>
		<!-- Variable with index #425 -->
		<ScalarVariable name="cooCoi.ele[2].state_b2_inflow.X[2]" valueReference="1408" description="Mass fractions (= (component mass)/total mass  m_i/m)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFraction" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" />
		</ScalarVariable>
		<!-- Variable with index #426 -->
		<ScalarVariable name="der(cooCoi.ele[2].state_b2_inflow.X[2])" valueReference="1372" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="425" />
		</ScalarVariable>
		<!-- Variable with index #427 -->
		<ScalarVariable name="cooCoi.ele[2].vol2.dynBal.medium.dT" valueReference="1410" description="Temperature difference used to compute enthalpy" causality="local" variability="continuous" initial="approx">
			<Real quantity="ThermodynamicTemperature" unit="K" relativeQuantity="true" start="20.0" />
		</ScalarVariable>
		<!-- Variable with index #428 -->
		<ScalarVariable name="der(cooCoi.ele[2].vol2.dynBal.medium.dT)" valueReference="1374" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="427" />
		</ScalarVariable>
		<!-- Variable with index #429 -->
		<ScalarVariable name="cooCoi.ele[3].mas.T" valueReference="1387" description="Temperature of element" causality="local" variability="continuous" initial="approx">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #430 -->
		<ScalarVariable name="der(cooCoi.ele[3].mas.T)" valueReference="1351" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="429" />
		</ScalarVariable>
		<!-- Variable with index #431 -->
		<ScalarVariable name="cooCoi.ele[3].port_b1.h_outflow" valueReference="1412" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #432 -->
		<ScalarVariable name="der(cooCoi.ele[3].port_b1.h_outflow)" valueReference="1376" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="431" />
		</ScalarVariable>
		<!-- Variable with index #433 -->
		<ScalarVariable name="cooCoi.ele[3].state_a2_inflow.X[2]" valueReference="1417" description="Mass fractions (= (component mass)/total mass  m_i/m)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFraction" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" />
		</ScalarVariable>
		<!-- Variable with index #434 -->
		<ScalarVariable name="der(cooCoi.ele[3].state_a2_inflow.X[2])" valueReference="1381" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="433" />
		</ScalarVariable>
		<!-- Variable with index #435 -->
		<ScalarVariable name="cooCoi.ele[3].vol2.dynBal.medium.dT" valueReference="1413" description="Temperature difference used to compute enthalpy" causality="local" variability="continuous" initial="approx">
			<Real quantity="ThermodynamicTemperature" unit="K" relativeQuantity="true" start="20.0" />
		</ScalarVariable>
		<!-- Variable with index #436 -->
		<ScalarVariable name="der(cooCoi.ele[3].vol2.dynBal.medium.dT)" valueReference="1377" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="435" />
		</ScalarVariable>
		<!-- Variable with index #437 -->
		<ScalarVariable name="cooCoi.ele[4].mas.T" valueReference="1388" description="Temperature of element" causality="local" variability="continuous" initial="approx">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #438 -->
		<ScalarVariable name="der(cooCoi.ele[4].mas.T)" valueReference="1352" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="437" />
		</ScalarVariable>
		<!-- Variable with index #439 -->
		<ScalarVariable name="cooCoi.ele[4].vol2.dynBal.m" valueReference="1389" description="Mass of fluid" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Mass" unit="kg" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #440 -->
		<ScalarVariable name="der(cooCoi.ele[4].vol2.dynBal.m)" valueReference="1353" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="439" />
		</ScalarVariable>
		<!-- Variable with index #441 -->
		<ScalarVariable name="cooCoi.ele[4].vol2.dynBal.medium.dT" valueReference="1416" description="Temperature difference used to compute enthalpy" causality="local" variability="continuous" initial="approx">
			<Real quantity="ThermodynamicTemperature" unit="K" relativeQuantity="true" start="20.0" />
		</ScalarVariable>
		<!-- Variable with index #442 -->
		<ScalarVariable name="der(cooCoi.ele[4].vol2.dynBal.medium.dT)" valueReference="1380" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="441" />
		</ScalarVariable>
		<!-- Variable with index #443 -->
		<ScalarVariable name="cooCoi.energyDynamics" valueReference="268436762" description="Formulation of energy balance" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="3" />
		</ScalarVariable>
		<!-- Variable with index #444 -->
		<ScalarVariable name="cooCoi.from_dp1" valueReference="536872226" description="= true, use m_flow = f(dp) else dp = f(m_flow)" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #445 -->
		<ScalarVariable name="cooCoi.from_dp2" valueReference="536872226" description="= true, use m_flow = f(dp) else dp = f(m_flow)" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #446 -->
		<ScalarVariable name="cooCoi.hA.T0_a" valueReference="98" description="Air temperature" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #447 -->
		<ScalarVariable name="cooCoi.hA.T0_w" valueReference="97" description="Water temperature" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #448 -->
		<ScalarVariable name="cooCoi.hA.T_1" valueReference="735" description="Temperature medium 1" causality="local" variability="constant" initial="exact">
			<Real unit="K" relativeQuantity="false" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #449 -->
		<ScalarVariable name="cooCoi.hA.T_2" valueReference="735" description="Temperature medium 2" causality="local" variability="constant" initial="exact">
			<Real unit="K" relativeQuantity="false" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #450 -->
		<ScalarVariable name="cooCoi.hA.UA_nominal" valueReference="689" description="Thermal conductance at nominal flow" causality="local" variability="constant" initial="exact">
			<Real quantity="ThermalConductance" unit="W/K" relativeQuantity="false" start="166832.50414593698" />
		</ScalarVariable>
		<!-- Variable with index #451 -->
		<ScalarVariable name="cooCoi.hA.airSideFlowDependent" valueReference="536872225" description="Set to false to make air-side hA independent of mass flow rate" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #452 -->
		<ScalarVariable name="cooCoi.hA.airSideTemperatureDependent" valueReference="536872226" description="Set to false to make air-side hA independent of temperature" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #453 -->
		<ScalarVariable name="cooCoi.hA.hA_1" valueReference="1461" description="Convective heat transfer medium 1" causality="local" variability="continuous" initial="calculated">
			<Real unit="W/K" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #454 -->
		<ScalarVariable name="cooCoi.hA.hA_2" valueReference="1462" description="Convective heat transfer medium 2" causality="local" variability="continuous" initial="calculated">
			<Real unit="W/K" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #455 -->
		<ScalarVariable name="cooCoi.hA.hA_nominal_a" valueReference="1202" description="Air side convective heat transfer coefficient, including fin resistance" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="ThermalConductance" unit="W/K" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #456 -->
		<ScalarVariable name="cooCoi.hA.hA_nominal_w" valueReference="1047" description="Water side convective heat transfer coefficient" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="ThermalConductance" unit="W/K" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #457 -->
		<ScalarVariable name="cooCoi.hA.m1_flow" valueReference="1633" description="Mass flow rate medium 1" causality="local" variability="continuous" initial="calculated">
			<Real unit="kg/s" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #458 -->
		<ScalarVariable name="cooCoi.hA.m2_flow" valueReference="1634" description="Mass flow rate medium 2" causality="local" variability="continuous" initial="calculated">
			<Real unit="kg/s" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #459 -->
		<ScalarVariable name="cooCoi.hA.m_flow_nominal_a" valueReference="669" description="Air mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #460 -->
		<ScalarVariable name="cooCoi.hA.m_flow_nominal_w" valueReference="277" description="Water mass flow rate" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #461 -->
		<ScalarVariable name="cooCoi.hA.n_a" valueReference="96" description="Air-side exponent for convective heat transfer coefficient, h~m_flow^n" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" min="0" max="1" start="0.8" />
		</ScalarVariable>
		<!-- Variable with index #462 -->
		<ScalarVariable name="cooCoi.hA.n_w" valueReference="95" description="Water-side exponent for convective heat transfer coefficient, h~m_flow^n" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" min="0" max="1" start="0.85" />
		</ScalarVariable>
		<!-- Variable with index #463 -->
		<ScalarVariable name="cooCoi.hA.r_nominal" valueReference="766" description="Ratio between air-side and water-side convective heat transfer coefficient" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #464 -->
		<ScalarVariable name="cooCoi.hA.waterSideFlowDependent" valueReference="536872225" description="Set to false to make water-side hA independent of mass flow rate" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #465 -->
		<ScalarVariable name="cooCoi.hA.waterSideTemperatureDependent" valueReference="536872226" description="Set to false to make water-side hA independent of temperature" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #466 -->
		<ScalarVariable name="cooCoi.linearizeFlowResistance1" valueReference="536872229" description="= true, use linear relation between m_flow and dp for any flow rate" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #467 -->
		<ScalarVariable name="cooCoi.linearizeFlowResistance2" valueReference="536872230" description="= true, use linear relation between m_flow and dp for any flow rate" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #468 -->
		<ScalarVariable name="cooCoi.m1_flow" valueReference="1633" description="Mass flow rate from port_a1 to port_b1 (m1_flow &gt; 0 is design flow direction)" causality="local" variability="continuous" initial="approx">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" start="11.904761904761905" />
		</ScalarVariable>
		<!-- Variable with index #469 -->
		<ScalarVariable name="cooCoi.m1_flow_nominal" valueReference="277" description="Nominal mass flow rate" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="0" start="11.904761904761905" />
		</ScalarVariable>
		<!-- Variable with index #470 -->
		<ScalarVariable name="cooCoi.m1_flow_small" valueReference="870" description="Small mass flow rate for regularization of zero flow" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="0" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #471 -->
		<ScalarVariable name="cooCoi.m2_flow" valueReference="1634" description="Mass flow rate from port_a2 to port_b2 (m2_flow &gt; 0 is design flow direction)" causality="local" variability="continuous" initial="approx">
			<Real quantity="MassFlowRate.Air" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" nominal="33.16749585406302" start="33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #472 -->
		<ScalarVariable name="cooCoi.m2_flow_nominal" valueReference="669" description="Nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #473 -->
		<ScalarVariable name="cooCoi.m2_flow_small" valueReference="688" description="Small mass flow rate for regularization of zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate.Air" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" start="0.0033167495854063023" />
		</ScalarVariable>
		<!-- Variable with index #474 -->
		<ScalarVariable name="cooCoi.nEle" valueReference="268436727" description="Number of pipe segments used for discretization" causality="local" variability="constant" initial="exact">
			<Integer start="4" />
		</ScalarVariable>
		<!-- Variable with index #475 -->
		<ScalarVariable name="cooCoi.port_a1.h_outflow" valueReference="1406" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #476 -->
		<ScalarVariable name="der(cooCoi.port_a1.h_outflow)" valueReference="1370" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="475" />
		</ScalarVariable>
		<!-- Variable with index #477 -->
		<ScalarVariable name="cooCoi.port_a1.m_flow" valueReference="1633" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #478 -->
		<ScalarVariable name="cooCoi.port_a1.p" valueReference="1642" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="approx">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" start="300000.0" />
		</ScalarVariable>
		<!-- Variable with index #479 -->
		<ScalarVariable name="cooCoi.port_a2.Xi_outflow[1]" valueReference="1598" description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFraction" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" />
		</ScalarVariable>
		<!-- Variable with index #480 -->
		<ScalarVariable name="cooCoi.port_a2.h_outflow" valueReference="1643" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="45300.945" start="45300.945" />
		</ScalarVariable>
		<!-- Variable with index #481 -->
		<ScalarVariable name="der(cooCoi.port_a2.h_outflow)" valueReference="1973" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="480" />
		</ScalarVariable>
		<!-- Variable with index #482 -->
		<ScalarVariable name="cooCoi.port_a2.m_flow" valueReference="1634" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.Air" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #483 -->
		<ScalarVariable name="cooCoi.port_a2.p" valueReference="1830" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #484 -->
		<ScalarVariable name="cooCoi.port_b1.h_outflow" valueReference="1415" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #485 -->
		<ScalarVariable name="der(cooCoi.port_b1.h_outflow)" valueReference="1379" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="484" />
		</ScalarVariable>
		<!-- Variable with index #486 -->
		<ScalarVariable name="cooCoi.port_b1.m_flow" valueReference="134219361" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #487 -->
		<ScalarVariable name="cooCoi.port_b1.p" valueReference="1034" description="Thermodynamic pressure in the connection point" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #488 -->
		<ScalarVariable name="cooCoi.port_b2.Xi_outflow[1]" valueReference="1477" description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFraction" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" />
		</ScalarVariable>
		<!-- Variable with index #489 -->
		<ScalarVariable name="cooCoi.port_b2.h_outflow" valueReference="1645" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="45300.945" start="45300.945" />
		</ScalarVariable>
		<!-- Variable with index #490 -->
		<ScalarVariable name="der(cooCoi.port_b2.h_outflow)" valueReference="1970" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="489" />
		</ScalarVariable>
		<!-- Variable with index #491 -->
		<ScalarVariable name="cooCoi.port_b2.m_flow" valueReference="134218397" description="Mass flow rate from the connection point into the component" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate.Air" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" start="-33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #492 -->
		<ScalarVariable name="cooCoi.port_b2.p" valueReference="1644" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="approx">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" start="101325.0" />
		</ScalarVariable>
		<!-- Variable with index #493 -->
		<ScalarVariable name="der(cooCoi.port_b2.p)" valueReference="1945" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="492" />
		</ScalarVariable>
		<!-- Variable with index #494 -->
		<ScalarVariable name="cooCoi.r_nominal" valueReference="90" description="Ratio between air-side and water-side convective heat transfer coefficient" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.6666666666666666" />
		</ScalarVariable>
		<!-- Variable with index #495 -->
		<ScalarVariable name="cooCoi.show_T" valueReference="536872226" description="= true, if actual temperature at port is computed" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #496 -->
		<ScalarVariable name="cooCoi.tau1" valueReference="91" description="Time constant at nominal flow for medium 1" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="10.0" />
		</ScalarVariable>
		<!-- Variable with index #497 -->
		<ScalarVariable name="cooCoi.tau2" valueReference="92" description="Time constant at nominal flow for medium 2" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="2.0" />
		</ScalarVariable>
		<!-- Variable with index #498 -->
		<ScalarVariable name="cooCoi.tau_m" valueReference="93" description="Time constant of metal at nominal UA value" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="5.0" />
		</ScalarVariable>
		<!-- Variable with index #499 -->
		<ScalarVariable name="cooCoi.waterSideFlowDependent" valueReference="536872225" description="Set to false to make water-side hA independent of mass flow rate" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #500 -->
		<ScalarVariable name="cooCoi.waterSideTemperatureDependent" valueReference="536872226" description="Set to false to make water-side hA independent of temperature" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #501 -->
		<ScalarVariable name="cooTow.FRAir" valueReference="1037" description="Ratio actual over design air mass flow ratio" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFraction" unit="1" relativeQuantity="false" min="0" max="1" />
		</ScalarVariable>
		<!-- Variable with index #502 -->
		<ScalarVariable name="cooTow.FRWat" valueReference="1687" description="Ratio actual over design water mass flow ratio" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFraction" unit="1" relativeQuantity="false" min="0" max="1" />
		</ScalarVariable>
		<!-- Variable with index #503 -->
		<ScalarVariable name="cooTow.PFan" valueReference="1200" description="Electric power consumed by fan" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #504 -->
		<ScalarVariable name="cooTow.PFan_nominal" valueReference="356" description="Fan power" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Power" unit="W" relativeQuantity="false" start="6000.0" />
		</ScalarVariable>
		<!-- Variable with index #505 -->
		<ScalarVariable name="cooTow.Q_flow" valueReference="1693" description="Heat input into water circuit" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #506 -->
		<ScalarVariable name="cooTow.TAir" valueReference="1930" description="Entering air wet bulb temperature" causality="local" variability="continuous" initial="calculated">
			<Real unit="K" displayUnit="degC" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #507 -->
		<ScalarVariable name="cooTow.TAirInWB_nominal" valueReference="352" description="Design inlet air wet bulb temperature" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="283.15" />
		</ScalarVariable>
		<!-- Variable with index #508 -->
		<ScalarVariable name="cooTow.TAppAct" valueReference="1686" description="Approach temperature difference" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="K" relativeQuantity="true" />
		</ScalarVariable>
		<!-- Variable with index #509 -->
		<ScalarVariable name="cooTow.TApp_nominal" valueReference="353" description="Design approach temperature" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="K" relativeQuantity="true" start="6.0" />
		</ScalarVariable>
		<!-- Variable with index #510 -->
		<ScalarVariable name="cooTow.TLvg" valueReference="1694" description="Leaving water temperature" causality="local" variability="continuous" initial="calculated">
			<Real unit="K" displayUnit="degC" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #511 -->
		<ScalarVariable name="cooTow.TRan" valueReference="1685" description="Range temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="K" relativeQuantity="true" />
		</ScalarVariable>
		<!-- Variable with index #512 -->
		<ScalarVariable name="cooTow.TRan_nominal" valueReference="354" description="Design range temperature (water in - water out)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="K" relativeQuantity="true" start="5.56" />
		</ScalarVariable>
		<!-- Variable with index #513 -->
		<ScalarVariable name="cooTow.T_start" valueReference="373" description="Start value of temperature" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #514 -->
		<ScalarVariable name="cooTow.X_start[1]" valueReference="374" description="Start value of mass fractions m_i/m" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="SimpleLiquidWater" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #515 -->
		<ScalarVariable name="cooTow.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #516 -->
		<ScalarVariable name="cooTow.bou.FRWat_max" valueReference="12" description="Maximum water flow ratio" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" min="0" start="1.25" />
		</ScalarVariable>
		<!-- Variable with index #517 -->
		<ScalarVariable name="cooTow.bou.FRWat_min" valueReference="11" description="Minimum water flow ratio" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" min="0" max="1" start="0.75" />
		</ScalarVariable>
		<!-- Variable with index #518 -->
		<ScalarVariable name="cooTow.bou.TAirInWB_max" valueReference="7" description="Maximum air inlet wet bulb temperature" causality="local" variability="constant" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="299.84999999999997" />
		</ScalarVariable>
		<!-- Variable with index #519 -->
		<ScalarVariable name="cooTow.bou.TAirInWB_min" valueReference="6" description="Minimum air inlet wet bulb temperature" causality="local" variability="constant" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="238.74999999999997" />
		</ScalarVariable>
		<!-- Variable with index #520 -->
		<ScalarVariable name="cooTow.bou.TApp_max" valueReference="10" description="Minimum approach temperature" causality="local" variability="constant" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="40.0" />
		</ScalarVariable>
		<!-- Variable with index #521 -->
		<ScalarVariable name="cooTow.bou.TApp_min" valueReference="8" description="Minimum approach temperature" causality="local" variability="constant" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="1.1" />
		</ScalarVariable>
		<!-- Variable with index #522 -->
		<ScalarVariable name="cooTow.bou.TRan_max" valueReference="9" description="Minimum range temperature" causality="local" variability="constant" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="22.2" />
		</ScalarVariable>
		<!-- Variable with index #523 -->
		<ScalarVariable name="cooTow.bou.TRan_min" valueReference="8" description="Minimum range temperature" causality="local" variability="constant" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="1.1" />
		</ScalarVariable>
		<!-- Variable with index #524 -->
		<ScalarVariable name="cooTow.bou.liqGasRat_max" valueReference="13" description="Maximum liquid to gas ratio" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" min="0" start="8.0" />
		</ScalarVariable>
		<!-- Variable with index #525 -->
		<ScalarVariable name="cooTow.computeFlowResistance" valueReference="536872225" description="=true, compute flow resistance. Set to false to assume no friction" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #526 -->
		<ScalarVariable name="cooTow.deltaM" valueReference="697" description="Fraction of nominal flow rate where flow transitions to laminar" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="0.1" />
		</ScalarVariable>
		<!-- Variable with index #527 -->
		<ScalarVariable name="cooTow.dp" valueReference="1705" description="Pressure difference between port_a and port_b" causality="local" variability="continuous" initial="approx">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" nominal="104510.0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #528 -->
		<ScalarVariable name="cooTow.dp_nominal" valueReference="708" description="Pressure difference" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="104510.0" />
		</ScalarVariable>
		<!-- Variable with index #529 -->
		<ScalarVariable name="cooTow.energyDynamics" valueReference="268436762" description="Type of energy balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="3" />
		</ScalarVariable>
		<!-- Variable with index #530 -->
		<ScalarVariable name="cooTow.fanRelPow.r_P[1]" valueReference="362" description="Fan relative power consumption at these flow rates such that r_P = 1 for r_V=1" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" max="1" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #531 -->
		<ScalarVariable name="cooTow.fanRelPow.r_P[2]" valueReference="363" description="Fan relative power consumption at these flow rates such that r_P = 1 for r_V=1" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" max="1" start="0.0010000000000000002" />
		</ScalarVariable>
		<!-- Variable with index #532 -->
		<ScalarVariable name="cooTow.fanRelPow.r_P[3]" valueReference="364" description="Fan relative power consumption at these flow rates such that r_P = 1 for r_V=1" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" max="1" start="0.026999999999999996" />
		</ScalarVariable>
		<!-- Variable with index #533 -->
		<ScalarVariable name="cooTow.fanRelPow.r_P[4]" valueReference="365" description="Fan relative power consumption at these flow rates such that r_P = 1 for r_V=1" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" max="1" start="0.21599999999999997" />
		</ScalarVariable>
		<!-- Variable with index #534 -->
		<ScalarVariable name="cooTow.fanRelPow.r_P[5]" valueReference="366" description="Fan relative power consumption at these flow rates such that r_P = 1 for r_V=1" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" max="1" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #535 -->
		<ScalarVariable name="cooTow.fanRelPow.r_V[1]" valueReference="357" description="Volumetric flow rate divided by nominal flow rate at user-selected operating points" causality="parameter" variability="fixed" initial="exact">
			<Real unit="1" relativeQuantity="false" min="0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #536 -->
		<ScalarVariable name="cooTow.fanRelPow.r_V[2]" valueReference="358" description="Volumetric flow rate divided by nominal flow rate at user-selected operating points" causality="parameter" variability="fixed" initial="exact">
			<Real unit="1" relativeQuantity="false" min="0" start="0.1" />
		</ScalarVariable>
		<!-- Variable with index #537 -->
		<ScalarVariable name="cooTow.fanRelPow.r_V[3]" valueReference="359" description="Volumetric flow rate divided by nominal flow rate at user-selected operating points" causality="parameter" variability="fixed" initial="exact">
			<Real unit="1" relativeQuantity="false" min="0" start="0.3" />
		</ScalarVariable>
		<!-- Variable with index #538 -->
		<ScalarVariable name="cooTow.fanRelPow.r_V[4]" valueReference="360" description="Volumetric flow rate divided by nominal flow rate at user-selected operating points" causality="parameter" variability="fixed" initial="exact">
			<Real unit="1" relativeQuantity="false" min="0" start="0.6" />
		</ScalarVariable>
		<!-- Variable with index #539 -->
		<ScalarVariable name="cooTow.fanRelPow.r_V[5]" valueReference="361" description="Volumetric flow rate divided by nominal flow rate at user-selected operating points" causality="parameter" variability="fixed" initial="exact">
			<Real unit="1" relativeQuantity="false" min="0" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #540 -->
		<ScalarVariable name="cooTow.fraFreCon" valueReference="368" description="Fraction of tower capacity in free convection regime" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" min="0" max="1" start="0.125" />
		</ScalarVariable>
		<!-- Variable with index #541 -->
		<ScalarVariable name="cooTow.fraPFan_nominal" valueReference="355" description="Fan power divided by water mass flow rate at design condition" causality="parameter" variability="fixed" initial="exact">
			<Real unit="W/(kg/s)" relativeQuantity="false" start="1833.3333333333335" />
		</ScalarVariable>
		<!-- Variable with index #542 -->
		<ScalarVariable name="cooTow.from_dp" valueReference="536872226" description="= true, use m_flow = f(dp) else dp = f(m_flow)" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #543 -->
		<ScalarVariable name="cooTow.homotopyInitialization" valueReference="536872225" description="= true, use homotopy method" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #544 -->
		<ScalarVariable name="cooTow.linearizeFlowResistance" valueReference="536872226" description="= true, use linear relation between m_flow and dp for any flow rate" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #545 -->
		<ScalarVariable name="cooTow.m_flow" valueReference="1704" description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)" causality="local" variability="continuous" initial="approx">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" nominal="39.682539682539684" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #546 -->
		<ScalarVariable name="cooTow.m_flow_nominal" valueReference="392" description="Nominal mass flow rate" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="0" start="39.682539682539684" />
		</ScalarVariable>
		<!-- Variable with index #547 -->
		<ScalarVariable name="cooTow.m_flow_small" valueReference="910" description="Small mass flow rate for regularization of zero flow" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #548 -->
		<ScalarVariable name="cooTow.massDynamics" valueReference="268436762" description="Type of mass balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="3" />
		</ScalarVariable>
		<!-- Variable with index #549 -->
		<ScalarVariable name="cooTow.p_start" valueReference="372" description="Start value of pressure" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" start="300000.0" />
		</ScalarVariable>
		<!-- Variable with index #550 -->
		<ScalarVariable name="cooTow.port_a.h_outflow" valueReference="1418" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #551 -->
		<ScalarVariable name="cooTow.port_a.m_flow" valueReference="1704" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #552 -->
		<ScalarVariable name="cooTow.port_a.p" valueReference="1706" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="approx">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" start="300000.0" />
		</ScalarVariable>
		<!-- Variable with index #553 -->
		<ScalarVariable name="cooTow.port_b.h_outflow" valueReference="1418" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #554 -->
		<ScalarVariable name="der(cooTow.port_b.h_outflow)" valueReference="1382" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="553" />
		</ScalarVariable>
		<!-- Variable with index #555 -->
		<ScalarVariable name="cooTow.port_b.m_flow" valueReference="134219432" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" />
		</ScalarVariable>
		<!-- Variable with index #556 -->
		<ScalarVariable name="cooTow.port_b.p" valueReference="1707" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="approx">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" start="300000.0" />
		</ScalarVariable>
		<!-- Variable with index #557 -->
		<ScalarVariable name="cooTow.preDro.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #558 -->
		<ScalarVariable name="cooTow.preDro.deltaM" valueReference="697" description="Fraction of nominal mass flow rate where transition to turbulent occurs" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="0.1" />
		</ScalarVariable>
		<!-- Variable with index #559 -->
		<ScalarVariable name="cooTow.preDro.dp" valueReference="1705" description="Pressure difference between port_a and port_b" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" nominal="104510.0" />
		</ScalarVariable>
		<!-- Variable with index #560 -->
		<ScalarVariable name="cooTow.preDro.dp_nominal" valueReference="708" description="Pressure drop at nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="104510.0" />
		</ScalarVariable>
		<!-- Variable with index #561 -->
		<ScalarVariable name="cooTow.preDro.from_dp" valueReference="536872226" description="= true, use m_flow = f(dp) else dp = f(m_flow)" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #562 -->
		<ScalarVariable name="cooTow.preDro.homotopyInitialization" valueReference="536872225" description="= true, use homotopy method" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #563 -->
		<ScalarVariable name="cooTow.preDro.k" valueReference="1115" description="Flow coefficient, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #564 -->
		<ScalarVariable name="cooTow.preDro.linearized" valueReference="536872226" description="= true, use linear relation between m_flow and dp for any flow rate" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #565 -->
		<ScalarVariable name="cooTow.preDro.m_flow" valueReference="1704" description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #566 -->
		<ScalarVariable name="cooTow.preDro.m_flow_nominal" valueReference="392" description="Nominal mass flow rate" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #567 -->
		<ScalarVariable name="cooTow.preDro.m_flow_small" valueReference="907" description="Small mass flow rate for regularization of zero flow" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #568 -->
		<ScalarVariable name="cooTow.preDro.m_flow_turbulent" valueReference="1116" description="Turbulent flow if |m_flow| &gt;= m_flow_turbulent" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #569 -->
		<ScalarVariable name="cooTow.preDro.port_a.h_outflow" valueReference="1418" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #570 -->
		<ScalarVariable name="cooTow.preDro.port_a.m_flow" valueReference="1704" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #571 -->
		<ScalarVariable name="cooTow.preDro.port_a.p" valueReference="1706" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #572 -->
		<ScalarVariable name="cooTow.preDro.port_b.h_outflow" valueReference="1703" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #573 -->
		<ScalarVariable name="cooTow.preDro.port_b.m_flow" valueReference="134219432" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" />
		</ScalarVariable>
		<!-- Variable with index #574 -->
		<ScalarVariable name="cooTow.preDro.port_b.p" valueReference="1707" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #575 -->
		<ScalarVariable name="cooTow.preDro.show_T" valueReference="536872226" description="= true, if actual temperature at port is computed" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #576 -->
		<ScalarVariable name="cooTow.show_T" valueReference="536872226" description="= true, if actual temperature at port is computed" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #577 -->
		<ScalarVariable name="cooTow.tau" valueReference="371" description="Time constant at nominal flow (if energyDynamics &lt;&gt; SteadyState)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="30.0" />
		</ScalarVariable>
		<!-- Variable with index #578 -->
		<ScalarVariable name="cooTow.vol.T" valueReference="1694" description="Temperature of the fluid" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #579 -->
		<ScalarVariable name="cooTow.vol.T_start" valueReference="904" description="Start value of temperature" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #580 -->
		<ScalarVariable name="cooTow.vol.U" valueReference="1698" description="Internal energy of the component" causality="local" variability="continuous" initial="calculated">
			<Real unit="J" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #581 -->
		<ScalarVariable name="cooTow.vol.V" valueReference="902" description="Volume" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Volume" unit="m3" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #582 -->
		<ScalarVariable name="cooTow.vol.X_start[1]" valueReference="905" description="Start value of mass fractions m_i/m" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="SimpleLiquidWater" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" />
		</ScalarVariable>
		<!-- Variable with index #583 -->
		<ScalarVariable name="cooTow.vol.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal. Used only if model has two ports." causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #584 -->
		<ScalarVariable name="cooTow.vol.energyDynamics" valueReference="268436762" description="Type of energy balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="3" />
		</ScalarVariable>
		<!-- Variable with index #585 -->
		<ScalarVariable name="cooTow.vol.heatPort.Q_flow" valueReference="1702" description="Heat flow rate (positive if flowing from outside into the component)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #586 -->
		<ScalarVariable name="cooTow.vol.heatPort.T" valueReference="1694" description="Port temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #587 -->
		<ScalarVariable name="cooTow.vol.initialize_p" valueReference="536872226" description="= true to set up initial equations for pressure" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #588 -->
		<ScalarVariable name="cooTow.vol.m" valueReference="1112" description="Mass of the component" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real unit="kg" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #589 -->
		<ScalarVariable name="cooTow.vol.mSenFac" valueReference="3" description="Factor for scaling the sensible thermal mass of the volume" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #590 -->
		<ScalarVariable name="cooTow.vol.m_flow_nominal" valueReference="392" description="Nominal mass flow rate" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #591 -->
		<ScalarVariable name="cooTow.vol.m_flow_small" valueReference="901" description="Small mass flow rate for regularization of zero flow" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #592 -->
		<ScalarVariable name="cooTow.vol.massDynamics" valueReference="268436762" description="Type of mass balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="3" />
		</ScalarVariable>
		<!-- Variable with index #593 -->
		<ScalarVariable name="cooTow.vol.nPorts" valueReference="268436759" description="Number of ports" causality="local" variability="constant" initial="exact">
			<Integer start="2" />
		</ScalarVariable>
		<!-- Variable with index #594 -->
		<ScalarVariable name="cooTow.vol.p" valueReference="1707" description="Pressure of the fluid" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #595 -->
		<ScalarVariable name="cooTow.vol.p_start" valueReference="903" description="Start value of pressure" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #596 -->
		<ScalarVariable name="cooTow.vol.ports[1].h_outflow" valueReference="1418" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="1000000.0" />
		</ScalarVariable>
		<!-- Variable with index #597 -->
		<ScalarVariable name="cooTow.vol.ports[1].m_flow" valueReference="1704" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #598 -->
		<ScalarVariable name="cooTow.vol.ports[1].p" valueReference="1707" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #599 -->
		<ScalarVariable name="cooTow.vol.ports[2].h_outflow" valueReference="1418" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="1000000.0" />
		</ScalarVariable>
		<!-- Variable with index #600 -->
		<ScalarVariable name="cooTow.vol.ports[2].m_flow" valueReference="134219432" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #601 -->
		<ScalarVariable name="cooTow.vol.ports[2].p" valueReference="1707" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #602 -->
		<ScalarVariable name="cooTow.vol.prescribedHeatFlowRate" valueReference="536872226" description="Set to true if the model has a prescribed heat flow at its heatPort. If the heat flow rate at the heatPort is only based on temperature difference, then set to false" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #603 -->
		<ScalarVariable name="cooTow.vol.simplify_mWat_flow" valueReference="536872225" description="Set to true to cause port_a.m_flow + port_b.m_flow = 0 even if mWat_flow is non-zero" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #604 -->
		<ScalarVariable name="cooTow.vol.substanceDynamics" valueReference="268436762" description="Type of independent mass fraction balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="3" />
		</ScalarVariable>
		<!-- Variable with index #605 -->
		<ScalarVariable name="cooTow.vol.traceDynamics" valueReference="268436762" description="Type of trace substance balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="3" />
		</ScalarVariable>
		<!-- Variable with index #606 -->
		<ScalarVariable name="cooTow.vol.use_C_flow" valueReference="536872226" description="Set to true to enable input connector for trace substance" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #607 -->
		<ScalarVariable name="cooTow.y" valueReference="1037" description="Fan control signal" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real unit="1" relativeQuantity="false" min="0" max="1" />
		</ScalarVariable>
		<!-- Variable with index #608 -->
		<ScalarVariable name="cooTow.yMin" valueReference="367" description="Minimum control signal until fan is switched off (used for smoothing between forced and free convection regime)" causality="parameter" variability="fixed" initial="exact">
			<Real unit="1" relativeQuantity="false" min="0.01" max="1" start="0.3" />
		</ScalarVariable>
		<!-- Variable with index #609 -->
		<ScalarVariable name="cooTowFanCon.k" valueReference="599" description="Constant output value" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #610 -->
		<ScalarVariable name="cooTowFanCon.y" valueReference="1037" description="Connector of Real output signal" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #611 -->
		<ScalarVariable name="dTCon_nominal" valueReference="42" description="Temperature difference condenser outlet-inlet" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" relativeQuantity="true" start="10.0" />
		</ScalarVariable>
		<!-- Variable with index #612 -->
		<ScalarVariable name="dTEva_nominal" valueReference="41" description="Temperature difference evaporator inlet-outlet" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" relativeQuantity="true" start="10.0" />
		</ScalarVariable>
		<!-- Variable with index #613 -->
		<ScalarVariable name="dp_nominal" valueReference="44" description="Nominal pressure difference" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="500.0" />
		</ScalarVariable>
		<!-- Variable with index #614 -->
		<ScalarVariable name="expTowTApp.y" valueReference="1038" description="Value of Real output" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #615 -->
		<ScalarVariable name="expVesCHW.H" valueReference="1395" description="Internal energy of fluid" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Energy" unit="J" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #616 -->
		<ScalarVariable name="der(expVesCHW.H)" valueReference="1359" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="615" />
		</ScalarVariable>
		<!-- Variable with index #617 -->
		<ScalarVariable name="expVesCHW.T_start" valueReference="350" description="Start value of temperature" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #618 -->
		<ScalarVariable name="expVesCHW.V_start" valueReference="346" description="Volume of liquid stored in the vessel at the start of the simulation" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Volume" unit="m3" relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #619 -->
		<ScalarVariable name="expVesCHW.X_start[1]" valueReference="351" description="Start value of mass fractions m_i/m" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="SimpleLiquidWater" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #620 -->
		<ScalarVariable name="expVesCHW.energyDynamics" valueReference="268436763" description="Type of energy balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #621 -->
		<ScalarVariable name="expVesCHW.m" valueReference="1394" description="Mass of liquid in the vessel" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Mass" unit="kg" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #622 -->
		<ScalarVariable name="der(expVesCHW.m)" valueReference="1358" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="621" />
		</ScalarVariable>
		<!-- Variable with index #623 -->
		<ScalarVariable name="expVesCHW.mSenFac" valueReference="3" description="Factor for scaling the sensible thermal mass of the volume" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #624 -->
		<ScalarVariable name="expVesCHW.massDynamics" valueReference="268436763" description="Type of mass balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #625 -->
		<ScalarVariable name="expVesCHW.p" valueReference="347" description="Constant pressure of the expansion vessel" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="300000.0" />
		</ScalarVariable>
		<!-- Variable with index #626 -->
		<ScalarVariable name="expVesCHW.p_start" valueReference="349" description="Start value of pressure" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" start="300000.0" />
		</ScalarVariable>
		<!-- Variable with index #627 -->
		<ScalarVariable name="expVesCHW.port_a.h_outflow" valueReference="1684" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="1000000.0" />
		</ScalarVariable>
		<!-- Variable with index #628 -->
		<ScalarVariable name="expVesCHW.port_a.m_flow" valueReference="1683" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #629 -->
		<ScalarVariable name="expVesCHW.port_a.p" valueReference="1034" description="Thermodynamic pressure in the connection point" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #630 -->
		<ScalarVariable name="expVesCHW.substanceDynamics" valueReference="268436763" description="Type of independent mass fraction balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #631 -->
		<ScalarVariable name="expVesCHW.traceDynamics" valueReference="268436763" description="Type of trace substance balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #632 -->
		<ScalarVariable name="expVesChi.H" valueReference="1398" description="Internal energy of fluid" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Energy" unit="J" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #633 -->
		<ScalarVariable name="der(expVesChi.H)" valueReference="1362" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="632" />
		</ScalarVariable>
		<!-- Variable with index #634 -->
		<ScalarVariable name="expVesChi.T_start" valueReference="477" description="Start value of temperature" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #635 -->
		<ScalarVariable name="expVesChi.V_start" valueReference="473" description="Volume of liquid stored in the vessel at the start of the simulation" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Volume" unit="m3" relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #636 -->
		<ScalarVariable name="expVesChi.X_start[1]" valueReference="478" description="Start value of mass fractions m_i/m" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="SimpleLiquidWater" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #637 -->
		<ScalarVariable name="expVesChi.energyDynamics" valueReference="268436763" description="Type of energy balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #638 -->
		<ScalarVariable name="expVesChi.m" valueReference="1397" description="Mass of liquid in the vessel" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Mass" unit="kg" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #639 -->
		<ScalarVariable name="der(expVesChi.m)" valueReference="1361" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="638" />
		</ScalarVariable>
		<!-- Variable with index #640 -->
		<ScalarVariable name="expVesChi.mSenFac" valueReference="3" description="Factor for scaling the sensible thermal mass of the volume" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #641 -->
		<ScalarVariable name="expVesChi.massDynamics" valueReference="268436763" description="Type of mass balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #642 -->
		<ScalarVariable name="expVesChi.p" valueReference="474" description="Constant pressure of the expansion vessel" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="300000.0" />
		</ScalarVariable>
		<!-- Variable with index #643 -->
		<ScalarVariable name="expVesChi.p_start" valueReference="476" description="Start value of pressure" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" start="300000.0" />
		</ScalarVariable>
		<!-- Variable with index #644 -->
		<ScalarVariable name="expVesChi.port_a.h_outflow" valueReference="1766" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="1000000.0" />
		</ScalarVariable>
		<!-- Variable with index #645 -->
		<ScalarVariable name="expVesChi.port_a.m_flow" valueReference="1765" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #646 -->
		<ScalarVariable name="expVesChi.port_a.p" valueReference="1035" description="Thermodynamic pressure in the connection point" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #647 -->
		<ScalarVariable name="expVesChi.substanceDynamics" valueReference="268436763" description="Type of independent mass fraction balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #648 -->
		<ScalarVariable name="expVesChi.traceDynamics" valueReference="268436763" description="Type of trace substance balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #649 -->
		<ScalarVariable name="fan.P" valueReference="1425" description="Electrical power consumed" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #650 -->
		<ScalarVariable name="fan.T_start" valueReference="87" description="Start value of temperature" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #651 -->
		<ScalarVariable name="fan.VMachine_flow" valueReference="1427" description="Volume flow rate" causality="local" variability="continuous" initial="approx">
			<Real quantity="VolumeFlowRate" unit="m3/s" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #652 -->
		<ScalarVariable name="fan.X_start[1]" valueReference="88" description="Start value of mass fractions m_i/m" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="water" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" start="0.01" />
		</ScalarVariable>
		<!-- Variable with index #653 -->
		<ScalarVariable name="fan.X_start[2]" valueReference="89" description="Start value of mass fractions m_i/m" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="air" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" start="0.99" />
		</ScalarVariable>
		<!-- Variable with index #654 -->
		<ScalarVariable name="fan.addPowerToMedium" valueReference="536872225" description="Set to false to avoid any power (=heat and flow work) being added to medium (may give simpler equations)" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #655 -->
		<ScalarVariable name="fan.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #656 -->
		<ScalarVariable name="fan.computePowerUsingSimilarityLaws" valueReference="536872226" description="= true, compute power exactly, using similarity laws. Otherwise approximate." causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #657 -->
		<ScalarVariable name="fan.constInput" valueReference="54" description="Constant input set point" causality="parameter" variability="fixed" initial="exact">
			<Real unit="kg/s" relativeQuantity="false" start="33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #658 -->
		<ScalarVariable name="fan.constantMassFlowRate" valueReference="54" description="Constant pump mass flow rate, used when inputType=Constant" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #659 -->
		<ScalarVariable name="fan.dp" valueReference="1440" description="Pressure difference between port_a and port_b" causality="local" variability="continuous" initial="approx">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" nominal="747.0" start="249.0" />
		</ScalarVariable>
		<!-- Variable with index #660 -->
		<ScalarVariable name="fan.dpMachine" valueReference="134219168" description="Pressure difference" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #661 -->
		<ScalarVariable name="fan.dp_nominal" valueReference="672" description="Nominal pressure raise, used for default pressure curve if not specified in record per" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="500.0" />
		</ScalarVariable>
		<!-- Variable with index #662 -->
		<ScalarVariable name="fan.energyDynamics" valueReference="268436761" description="Type of energy balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="4" />
		</ScalarVariable>
		<!-- Variable with index #663 -->
		<ScalarVariable name="fan.eta" valueReference="1428" description="Global efficiency" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Efficiency" unit="1" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #664 -->
		<ScalarVariable name="fan.etaHyd" valueReference="1429" description="Hydraulic efficiency" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Efficiency" unit="1" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #665 -->
		<ScalarVariable name="fan.etaMot" valueReference="1430" description="Motor efficiency" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Efficiency" unit="1" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #666 -->
		<ScalarVariable name="fan.heatPort.Q_flow" valueReference="0" description="Heat flow rate (positive if flowing from outside into the component)" causality="local" variability="constant" initial="exact">
			<Real quantity="Power" unit="W" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #667 -->
		<ScalarVariable name="fan.heatPort.T" valueReference="1426" description="Port temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #668 -->
		<ScalarVariable name="fan.init" valueReference="268436717" description="Type of initialization (no init/steady state/initial state/initial output)" causality="parameter" variability="fixed" initial="exact">
			<Enumeration declaredType="Modelica.Blocks.Types.Init" start="4" />
		</ScalarVariable>
		<!-- Variable with index #669 -->
		<ScalarVariable name="fan.inputType" valueReference="268436729" description="Control input type" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.Fluid.Types.InputType" start="3" />
		</ScalarVariable>
		<!-- Variable with index #670 -->
		<ScalarVariable name="fan.mSenFac" valueReference="3" description="Factor for scaling the sensible thermal mass of the volume" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #671 -->
		<ScalarVariable name="fan.m_flow" valueReference="669" description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" start="33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #672 -->
		<ScalarVariable name="fan.m_flow_actual" valueReference="669" description="Actual mass flow rate" causality="local" variability="constant" initial="exact">
			<Real unit="kg/s" relativeQuantity="false" nominal="33.16749585406302" start="33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #673 -->
		<ScalarVariable name="fan.m_flow_in" valueReference="669" description="Prescribed mass flow rate" causality="local" variability="constant" initial="exact">
			<Real unit="kg/s" relativeQuantity="false" nominal="33.16749585406302" start="33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #674 -->
		<ScalarVariable name="fan.m_flow_nominal" valueReference="669" description="Nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #675 -->
		<ScalarVariable name="fan.m_flow_small" valueReference="688" description="Small mass flow rate for regularization of zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" start="0.0033167495854063023" />
		</ScalarVariable>
		<!-- Variable with index #676 -->
		<ScalarVariable name="fan.m_flow_start" valueReference="45" description="Initial value of mass flow rate" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #677 -->
		<ScalarVariable name="fan.massDynamics" valueReference="268436761" description="Type of mass balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="4" />
		</ScalarVariable>
		<!-- Variable with index #678 -->
		<ScalarVariable name="fan.massFlowRates[1]" valueReference="1201" description="Vector of mass flow rate set points, used when inputType=Stage" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #679 -->
		<ScalarVariable name="fan.nominalValuesDefineDefaultPressureCurve" valueReference="536872228" description="Set to true to avoid warning if m_flow_nominal and dp_nominal are used to construct the default pressure curve" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #680 -->
		<ScalarVariable name="fan.p_start" valueReference="86" description="Start value of pressure" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" start="101325.0" />
		</ScalarVariable>
		<!-- Variable with index #681 -->
		<ScalarVariable name="fan.per.constantSpeed" valueReference="1039" description="Normalized speed set point, used if inputType = Buildings.Fluid.Types.InputType.Constant" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real unit="1" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #682 -->
		<ScalarVariable name="fan.per.constantSpeed_rpm" valueReference="744" description="Speed set point, used if inputType = Buildings.Fluid.Types.InputType.Constant" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="AngularVelocity" unit="rev/min" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #683 -->
		<ScalarVariable name="fan.per.havePressureCurve" valueReference="536872226" description="= true, if default record values are being used" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #684 -->
		<ScalarVariable name="fan.per.hydraulicEfficiency.V_flow[1]" valueReference="46" description="Volumetric flow rate at user-selected operating points" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="VolumeFlowRate" unit="m3/s" relativeQuantity="false" min="0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #685 -->
		<ScalarVariable name="fan.per.hydraulicEfficiency.eta[1]" valueReference="47" description="Fan or pump efficiency at these flow rates" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Efficiency" unit="1" relativeQuantity="false" min="0" max="1" start="0.7" />
		</ScalarVariable>
		<!-- Variable with index #686 -->
		<ScalarVariable name="fan.per.motorCooledByFluid" valueReference="536872227" description="If true, then motor heat is added to fluid stream" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #687 -->
		<ScalarVariable name="fan.per.motorEfficiency.V_flow[1]" valueReference="48" description="Volumetric flow rate at user-selected operating points" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="VolumeFlowRate" unit="m3/s" relativeQuantity="false" min="0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #688 -->
		<ScalarVariable name="fan.per.motorEfficiency.eta[1]" valueReference="49" description="Fan or pump efficiency at these flow rates" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Efficiency" unit="1" relativeQuantity="false" min="0" max="1" start="0.7" />
		</ScalarVariable>
		<!-- Variable with index #689 -->
		<ScalarVariable name="fan.per.power.P[1]" valueReference="51" description="Fan or pump electrical power at these flow rates" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Power" unit="W" relativeQuantity="false" min="0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #690 -->
		<ScalarVariable name="fan.per.power.V_flow[1]" valueReference="50" description="Volume flow rate at user-selected operating points" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="VolumeFlowRate" unit="m3/s" relativeQuantity="false" min="0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #691 -->
		<ScalarVariable name="fan.per.pressure.V_flow[1]" valueReference="16" description="Volume flow rate at user-selected operating points" causality="local" variability="constant" initial="exact">
			<Real quantity="VolumeFlowRate" unit="m3/s" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #692 -->
		<ScalarVariable name="fan.per.pressure.V_flow[2]" valueReference="16" description="Volume flow rate at user-selected operating points" causality="local" variability="constant" initial="exact">
			<Real quantity="VolumeFlowRate" unit="m3/s" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #693 -->
		<ScalarVariable name="fan.per.pressure.dp[1]" valueReference="16" description="Fan or pump total pressure at these flow rates" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #694 -->
		<ScalarVariable name="fan.per.pressure.dp[2]" valueReference="16" description="Fan or pump total pressure at these flow rates" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #695 -->
		<ScalarVariable name="fan.per.speed_nominal" valueReference="52" description="Nominal rotational speed for flow characteristic" causality="parameter" variability="fixed" initial="exact">
			<Real unit="1" relativeQuantity="false" min="0" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #696 -->
		<ScalarVariable name="fan.per.speed_rpm_nominal" valueReference="53" description="Nominal rotational speed for flow characteristic" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="AngularVelocity" unit="rev/min" relativeQuantity="false" start="1500.0" />
		</ScalarVariable>
		<!-- Variable with index #697 -->
		<ScalarVariable name="fan.per.speeds[1]" valueReference="1040" description="Vector of normalized speed set points, used if inputType = Buildings.Fluid.Types.InputType.Stages" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real unit="1" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #698 -->
		<ScalarVariable name="fan.per.speeds_rpm[1]" valueReference="745" description="Vector of speed set points, used if inputType = Buildings.Fluid.Types.InputType.Stages" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="AngularVelocity" unit="rev/min" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #699 -->
		<ScalarVariable name="fan.per.use_powerCharacteristic" valueReference="536872226" description="Use power data instead of motor efficiency" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #700 -->
		<ScalarVariable name="fan.port_a.Xi_outflow[1]" valueReference="1640" description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFraction" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" />
		</ScalarVariable>
		<!-- Variable with index #701 -->
		<ScalarVariable name="fan.port_a.h_outflow" valueReference="1441" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="45300.945" />
		</ScalarVariable>
		<!-- Variable with index #702 -->
		<ScalarVariable name="fan.port_a.m_flow" valueReference="669" description="Mass flow rate from the connection point into the component" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate.Air" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" start="33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #703 -->
		<ScalarVariable name="fan.port_a.p" valueReference="1644" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #704 -->
		<ScalarVariable name="fan.port_b.Xi_outflow[1]" valueReference="1833" description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFraction" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" />
		</ScalarVariable>
		<!-- Variable with index #705 -->
		<ScalarVariable name="fan.port_b.h_outflow" valueReference="1832" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="45300.945" />
		</ScalarVariable>
		<!-- Variable with index #706 -->
		<ScalarVariable name="fan.port_b.m_flow" valueReference="18" description="Mass flow rate from the connection point into the component" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate.Air" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" start="-33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #707 -->
		<ScalarVariable name="fan.port_b.p" valueReference="1830" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #708 -->
		<ScalarVariable name="fan.riseTime" valueReference="56" description="Rise time of the filter (time to reach 99.6 % of the speed)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="30.0" />
		</ScalarVariable>
		<!-- Variable with index #709 -->
		<ScalarVariable name="fan.show_T" valueReference="536872226" description="= true, if actual temperature at port is computed" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #710 -->
		<ScalarVariable name="fan.stageInputs[1]" valueReference="1224" description="Vector of input set points corresponding to stages" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real unit="kg/s" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #711 -->
		<ScalarVariable name="fan.substanceDynamics" valueReference="268436761" description="Type of independent mass fraction balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="4" />
		</ScalarVariable>
		<!-- Variable with index #712 -->
		<ScalarVariable name="fan.tau" valueReference="55" description="Time constant of fluid volume for nominal flow, used if energy or mass balance is dynamic" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #713 -->
		<ScalarVariable name="fan.traceDynamics" valueReference="268436761" description="Type of trace substance balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="4" />
		</ScalarVariable>
		<!-- Variable with index #714 -->
		<ScalarVariable name="fan.use_inputFilter" valueReference="536872226" description="= true, if speed is filtered with a 2nd order CriticalDamping filter" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #715 -->
		<ScalarVariable name="fan.y_actual" valueReference="3" description="Actual normalised pump speed that is used for computations" causality="local" variability="constant" initial="exact">
			<Real unit="1" relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #716 -->
		<ScalarVariable name="fan.y_start" valueReference="57" description="Initial value of speed" causality="parameter" variability="fixed" initial="exact">
			<Real unit="1" relativeQuantity="false" min="0" max="1" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #717 -->
		<ScalarVariable name="feedback.u1" valueReference="1399" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #718 -->
		<ScalarVariable name="feedback.u2" valueReference="1036" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #719 -->
		<ScalarVariable name="feedback.y" valueReference="1939" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #720 -->
		<ScalarVariable name="gain.k" valueReference="645" description="Gain value multiplied with input signal" causality="parameter" variability="fixed" initial="exact">
			<Real unit="1" relativeQuantity="false" start="129700.0" />
		</ScalarVariable>
		<!-- Variable with index #721 -->
		<ScalarVariable name="gain.u" valueReference="1938" description="Input signal connector" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #722 -->
		<ScalarVariable name="gain.y" valueReference="134219410" description="Output signal connector" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #723 -->
		<ScalarVariable name="greaterThreshold.threshold" valueReference="646" description="Comparison with respect to threshold" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #724 -->
		<ScalarVariable name="greaterThreshold.u" valueReference="1940" description="Connector of Real input signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" min="0" max="1" />
		</ScalarVariable>
		<!-- Variable with index #725 -->
		<ScalarVariable name="greaterThreshold.y" valueReference="536873123" description="Connector of Boolean output signal" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #726 -->
		<ScalarVariable name="linPieTwo.u" valueReference="1820" description="Set point" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #727 -->
		<ScalarVariable name="linPieTwo.x0" valueReference="568" description="First interval [x0, x1]" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #728 -->
		<ScalarVariable name="linPieTwo.x1" valueReference="569" description="First interval [x0, x1] and second interval (x1, x2]" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.5" />
		</ScalarVariable>
		<!-- Variable with index #729 -->
		<ScalarVariable name="linPieTwo.x2" valueReference="570" description="Second interval (x1, x2]" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #730 -->
		<ScalarVariable name="linPieTwo.y10" valueReference="571" description="y[1] at u = x0" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.2" />
		</ScalarVariable>
		<!-- Variable with index #731 -->
		<ScalarVariable name="linPieTwo.y11" valueReference="572" description="y[1] at u = x1" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #732 -->
		<ScalarVariable name="linPieTwo.y1Tab.constantExtrapolation" valueReference="536872225" description="If true, then y=y1 for u&lt;u1, and y=yMax for u&gt;uMax" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #733 -->
		<ScalarVariable name="linPieTwo.y1Tab.offset" valueReference="575" description="Offset of output signal" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #734 -->
		<ScalarVariable name="linPieTwo.y1Tab.table[1,1]" valueReference="959" description="Table matrix ( e.g., table=[u1, y1; u2, y2; u3, y3])" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #735 -->
		<ScalarVariable name="linPieTwo.y1Tab.table[1,2]" valueReference="960" description="Table matrix ( e.g., table=[u1, y1; u2, y2; u3, y3])" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #736 -->
		<ScalarVariable name="linPieTwo.y1Tab.table[2,1]" valueReference="961" description="Table matrix ( e.g., table=[u1, y1; u2, y2; u3, y3])" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #737 -->
		<ScalarVariable name="linPieTwo.y1Tab.table[2,2]" valueReference="962" description="Table matrix ( e.g., table=[u1, y1; u2, y2; u3, y3])" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #738 -->
		<ScalarVariable name="linPieTwo.y1Tab.table[3,1]" valueReference="963" description="Table matrix ( e.g., table=[u1, y1; u2, y2; u3, y3])" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #739 -->
		<ScalarVariable name="linPieTwo.y1Tab.table[3,2]" valueReference="964" description="Table matrix ( e.g., table=[u1, y1; u2, y2; u3, y3])" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #740 -->
		<ScalarVariable name="linPieTwo.y1Tab.u" valueReference="1820" description="Connector of Real input signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #741 -->
		<ScalarVariable name="linPieTwo.y1Tab.y" valueReference="1938" description="Connector of Real output signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #742 -->
		<ScalarVariable name="linPieTwo.y20" valueReference="573" description="y[2] at u = x1" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="295.15" />
		</ScalarVariable>
		<!-- Variable with index #743 -->
		<ScalarVariable name="linPieTwo.y21" valueReference="574" description="y[2] at u = x2" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="278.71" />
		</ScalarVariable>
		<!-- Variable with index #744 -->
		<ScalarVariable name="linPieTwo.y2Tab.constantExtrapolation" valueReference="536872225" description="If true, then y=y1 for u&lt;u1, and y=yMax for u&gt;uMax" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #745 -->
		<ScalarVariable name="linPieTwo.y2Tab.offset" valueReference="576" description="Offset of output signal" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #746 -->
		<ScalarVariable name="linPieTwo.y2Tab.table[1,1]" valueReference="975" description="Table matrix ( e.g., table=[u1, y1; u2, y2; u3, y3])" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #747 -->
		<ScalarVariable name="linPieTwo.y2Tab.table[1,2]" valueReference="976" description="Table matrix ( e.g., table=[u1, y1; u2, y2; u3, y3])" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #748 -->
		<ScalarVariable name="linPieTwo.y2Tab.table[2,1]" valueReference="977" description="Table matrix ( e.g., table=[u1, y1; u2, y2; u3, y3])" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #749 -->
		<ScalarVariable name="linPieTwo.y2Tab.table[2,2]" valueReference="978" description="Table matrix ( e.g., table=[u1, y1; u2, y2; u3, y3])" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #750 -->
		<ScalarVariable name="linPieTwo.y2Tab.table[3,1]" valueReference="979" description="Table matrix ( e.g., table=[u1, y1; u2, y2; u3, y3])" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #751 -->
		<ScalarVariable name="linPieTwo.y2Tab.table[3,2]" valueReference="980" description="Table matrix ( e.g., table=[u1, y1; u2, y2; u3, y3])" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #752 -->
		<ScalarVariable name="linPieTwo.y2Tab.u" valueReference="1820" description="Connector of Real input signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #753 -->
		<ScalarVariable name="linPieTwo.y2Tab.y" valueReference="1775" description="Connector of Real output signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #754 -->
		<ScalarVariable name="linPieTwo.y[1]" valueReference="1938" description="Connectors of Real output signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #755 -->
		<ScalarVariable name="linPieTwo.y[2]" valueReference="1775" description="Connectors of Real output signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #756 -->
		<ScalarVariable name="mAir_flow_nominal" valueReference="669" description="Nominal mass flow rate at fan" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" nominal="33.16749585406302" start="33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #757 -->
		<ScalarVariable name="mCHW_flow_nominal" valueReference="670" description="Nominal mass flow rate at chilled water" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="11.904761904761905" />
		</ScalarVariable>
		<!-- Variable with index #758 -->
		<ScalarVariable name="mCWFlo.realFalse" valueReference="647" description="Output signal for false Boolean input" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #759 -->
		<ScalarVariable name="mCWFlo.realTrue" valueReference="671" description="Output signal for true Boolean input" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="39.682539682539684" />
		</ScalarVariable>
		<!-- Variable with index #760 -->
		<ScalarVariable name="mCWFlo.u" valueReference="536873124" description="Connector of Boolean input signal" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #761 -->
		<ScalarVariable name="mCWFlo.y" valueReference="1704" description="Connector of Real output signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #762 -->
		<ScalarVariable name="mCW_flow_nominal" valueReference="671" description="Nominal mass flow rate at condenser water" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="39.682539682539684" />
		</ScalarVariable>
		<!-- Variable with index #763 -->
		<ScalarVariable name="mFanFlo.k" valueReference="669" description="Constant output value" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #764 -->
		<ScalarVariable name="mFanFlo.y" valueReference="669" description="Connector of Real output signal" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #765 -->
		<ScalarVariable name="or1.u1" valueReference="536873123" description="Connector of first Boolean input signal" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #766 -->
		<ScalarVariable name="or1.u2" valueReference="536873122" description="Connector of second Boolean input signal" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #767 -->
		<ScalarVariable name="or1.y" valueReference="536873124" description="Connector of Boolean output signal" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #768 -->
		<ScalarVariable name="pumCHW.P" valueReference="1664" description="Electrical power consumed" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #769 -->
		<ScalarVariable name="pumCHW.T_start" valueReference="344" description="Start value of temperature" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #770 -->
		<ScalarVariable name="pumCHW.VMachine_flow" valueReference="1666" description="Volume flow rate" causality="local" variability="continuous" initial="approx">
			<Real quantity="VolumeFlowRate" unit="m3/s" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #771 -->
		<ScalarVariable name="pumCHW.X_start[1]" valueReference="345" description="Start value of mass fractions m_i/m" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="SimpleLiquidWater" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #772 -->
		<ScalarVariable name="pumCHW.addPowerToMedium" valueReference="536872225" description="Set to false to avoid any power (=heat and flow work) being added to medium (may give simpler equations)" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #773 -->
		<ScalarVariable name="pumCHW.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #774 -->
		<ScalarVariable name="pumCHW.computePowerUsingSimilarityLaws" valueReference="536872226" description="= true, compute power exactly, using similarity laws. Otherwise approximate." causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #775 -->
		<ScalarVariable name="pumCHW.constInput" valueReference="700" description="Constant input set point" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="10000.0" />
		</ScalarVariable>
		<!-- Variable with index #776 -->
		<ScalarVariable name="pumCHW.constantHead" valueReference="700" description="Constant pump head, used when inputType=Constant" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="10000.0" />
		</ScalarVariable>
		<!-- Variable with index #777 -->
		<ScalarVariable name="pumCHW.dp" valueReference="1682" description="Pressure difference between port_a and port_b" causality="local" variability="continuous" initial="approx">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" start="325474.0" />
		</ScalarVariable>
		<!-- Variable with index #778 -->
		<ScalarVariable name="pumCHW.dpMachine" valueReference="134219410" description="Pressure difference" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #779 -->
		<ScalarVariable name="pumCHW.dp_actual" valueReference="134219410" description="Pressure difference between the mover inlet and outlet" causality="local" variability="continuous" initial="calculated">
			<Real unit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #780 -->
		<ScalarVariable name="pumCHW.dp_in" valueReference="134219410" description="Prescribed pressure rise" causality="local" variability="continuous" initial="calculated">
			<Real unit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #781 -->
		<ScalarVariable name="pumCHW.dp_nominal" valueReference="700" description="Nominal pressure raise, used to normalized the filter if use_inputFilter=true,
        to set default values of constantHead and heads, and
        and for default pressure curve if not specified in record per" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="10000.0" />
		</ScalarVariable>
		<!-- Variable with index #782 -->
		<ScalarVariable name="pumCHW.dp_start" valueReference="301" description="Initial value of pressure raise" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" min="0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #783 -->
		<ScalarVariable name="pumCHW.energyDynamics" valueReference="268436763" description="Type of energy balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #784 -->
		<ScalarVariable name="pumCHW.eta" valueReference="1667" description="Global efficiency" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Efficiency" unit="1" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #785 -->
		<ScalarVariable name="pumCHW.etaHyd" valueReference="1668" description="Hydraulic efficiency" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Efficiency" unit="1" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #786 -->
		<ScalarVariable name="pumCHW.etaMot" valueReference="1669" description="Motor efficiency" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Efficiency" unit="1" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #787 -->
		<ScalarVariable name="pumCHW.heads[1]" valueReference="1211" description="Vector of head set points, used when inputType=Stages" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #788 -->
		<ScalarVariable name="pumCHW.heatPort.Q_flow" valueReference="0" description="Heat flow rate (positive if flowing from outside into the component)" causality="local" variability="constant" initial="exact">
			<Real quantity="Power" unit="W" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #789 -->
		<ScalarVariable name="pumCHW.heatPort.T" valueReference="1665" description="Port temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #790 -->
		<ScalarVariable name="pumCHW.init" valueReference="268436718" description="Type of initialization (no init/steady state/initial state/initial output)" causality="parameter" variability="fixed" initial="exact">
			<Enumeration declaredType="Modelica.Blocks.Types.Init" start="4" />
		</ScalarVariable>
		<!-- Variable with index #791 -->
		<ScalarVariable name="pumCHW.inputType" valueReference="268436729" description="Control input type" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.Fluid.Types.InputType" start="3" />
		</ScalarVariable>
		<!-- Variable with index #792 -->
		<ScalarVariable name="pumCHW.mSenFac" valueReference="3" description="Factor for scaling the sensible thermal mass of the volume" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #793 -->
		<ScalarVariable name="pumCHW.m_flow" valueReference="1633" description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #794 -->
		<ScalarVariable name="pumCHW.m_flow_nominal" valueReference="670" description="Nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="11.904761904761905" />
		</ScalarVariable>
		<!-- Variable with index #795 -->
		<ScalarVariable name="pumCHW.m_flow_small" valueReference="706" description="Small mass flow rate for regularization of zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" start="0.0011904761904761906" />
		</ScalarVariable>
		<!-- Variable with index #796 -->
		<ScalarVariable name="pumCHW.massDynamics" valueReference="268436763" description="Type of mass balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #797 -->
		<ScalarVariable name="pumCHW.nominalValuesDefineDefaultPressureCurve" valueReference="536872232" description="Set to true to avoid warning if m_flow_nominal and dp_nominal are used to construct the default pressure curve" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #798 -->
		<ScalarVariable name="pumCHW.p_start" valueReference="343" description="Start value of pressure" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" start="300000.0" />
		</ScalarVariable>
		<!-- Variable with index #799 -->
		<ScalarVariable name="pumCHW.per.constantSpeed" valueReference="1105" description="Normalized speed set point, used if inputType = Buildings.Fluid.Types.InputType.Constant" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real unit="1" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #800 -->
		<ScalarVariable name="pumCHW.per.constantSpeed_rpm" valueReference="882" description="Speed set point, used if inputType = Buildings.Fluid.Types.InputType.Constant" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="AngularVelocity" unit="rev/min" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #801 -->
		<ScalarVariable name="pumCHW.per.havePressureCurve" valueReference="536872226" description="= true, if default record values are being used" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #802 -->
		<ScalarVariable name="pumCHW.per.hydraulicEfficiency.V_flow[1]" valueReference="302" description="Volumetric flow rate at user-selected operating points" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="VolumeFlowRate" unit="m3/s" relativeQuantity="false" min="0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #803 -->
		<ScalarVariable name="pumCHW.per.hydraulicEfficiency.eta[1]" valueReference="303" description="Fan or pump efficiency at these flow rates" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Efficiency" unit="1" relativeQuantity="false" min="0" max="1" start="0.7" />
		</ScalarVariable>
		<!-- Variable with index #804 -->
		<ScalarVariable name="pumCHW.per.motorCooledByFluid" valueReference="536872231" description="If true, then motor heat is added to fluid stream" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #805 -->
		<ScalarVariable name="pumCHW.per.motorEfficiency.V_flow[1]" valueReference="304" description="Volumetric flow rate at user-selected operating points" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="VolumeFlowRate" unit="m3/s" relativeQuantity="false" min="0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #806 -->
		<ScalarVariable name="pumCHW.per.motorEfficiency.eta[1]" valueReference="305" description="Fan or pump efficiency at these flow rates" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Efficiency" unit="1" relativeQuantity="false" min="0" max="1" start="0.7" />
		</ScalarVariable>
		<!-- Variable with index #807 -->
		<ScalarVariable name="pumCHW.per.power.P[1]" valueReference="307" description="Fan or pump electrical power at these flow rates" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Power" unit="W" relativeQuantity="false" min="0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #808 -->
		<ScalarVariable name="pumCHW.per.power.V_flow[1]" valueReference="306" description="Volume flow rate at user-selected operating points" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="VolumeFlowRate" unit="m3/s" relativeQuantity="false" min="0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #809 -->
		<ScalarVariable name="pumCHW.per.pressure.V_flow[1]" valueReference="16" description="Volume flow rate at user-selected operating points" causality="local" variability="constant" initial="exact">
			<Real quantity="VolumeFlowRate" unit="m3/s" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #810 -->
		<ScalarVariable name="pumCHW.per.pressure.V_flow[2]" valueReference="16" description="Volume flow rate at user-selected operating points" causality="local" variability="constant" initial="exact">
			<Real quantity="VolumeFlowRate" unit="m3/s" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #811 -->
		<ScalarVariable name="pumCHW.per.pressure.dp[1]" valueReference="16" description="Fan or pump total pressure at these flow rates" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #812 -->
		<ScalarVariable name="pumCHW.per.pressure.dp[2]" valueReference="16" description="Fan or pump total pressure at these flow rates" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #813 -->
		<ScalarVariable name="pumCHW.per.speed_nominal" valueReference="308" description="Nominal rotational speed for flow characteristic" causality="parameter" variability="fixed" initial="exact">
			<Real unit="1" relativeQuantity="false" min="0" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #814 -->
		<ScalarVariable name="pumCHW.per.speed_rpm_nominal" valueReference="309" description="Nominal rotational speed for flow characteristic" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="AngularVelocity" unit="rev/min" relativeQuantity="false" start="1500.0" />
		</ScalarVariable>
		<!-- Variable with index #815 -->
		<ScalarVariable name="pumCHW.per.speeds[1]" valueReference="1106" description="Vector of normalized speed set points, used if inputType = Buildings.Fluid.Types.InputType.Stages" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real unit="1" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #816 -->
		<ScalarVariable name="pumCHW.per.speeds_rpm[1]" valueReference="883" description="Vector of speed set points, used if inputType = Buildings.Fluid.Types.InputType.Stages" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="AngularVelocity" unit="rev/min" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #817 -->
		<ScalarVariable name="pumCHW.per.use_powerCharacteristic" valueReference="536872226" description="Use power data instead of motor efficiency" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #818 -->
		<ScalarVariable name="pumCHW.port_a.h_outflow" valueReference="1872" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #819 -->
		<ScalarVariable name="pumCHW.port_a.m_flow" valueReference="1633" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #820 -->
		<ScalarVariable name="pumCHW.port_a.p" valueReference="1034" description="Thermodynamic pressure in the connection point" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #821 -->
		<ScalarVariable name="pumCHW.port_b.h_outflow" valueReference="1872" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #822 -->
		<ScalarVariable name="pumCHW.port_b.m_flow" valueReference="134219361" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" />
		</ScalarVariable>
		<!-- Variable with index #823 -->
		<ScalarVariable name="pumCHW.port_b.p" valueReference="1870" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #824 -->
		<ScalarVariable name="pumCHW.prescribeSystemPressure" valueReference="536872226" description="=true, to control mover such that pressure difference is obtained across two remote points in system" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #825 -->
		<ScalarVariable name="pumCHW.riseTime" valueReference="311" description="Rise time of the filter (time to reach 99.6 % of the speed)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="30.0" />
		</ScalarVariable>
		<!-- Variable with index #826 -->
		<ScalarVariable name="pumCHW.show_T" valueReference="536872226" description="= true, if actual temperature at port is computed" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #827 -->
		<ScalarVariable name="pumCHW.stageInputs[1]" valueReference="1225" description="Vector of input set points corresponding to stages" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real unit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #828 -->
		<ScalarVariable name="pumCHW.substanceDynamics" valueReference="268436763" description="Type of independent mass fraction balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #829 -->
		<ScalarVariable name="pumCHW.tau" valueReference="310" description="Time constant of fluid volume for nominal flow, used if energy or mass balance is dynamic" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #830 -->
		<ScalarVariable name="pumCHW.traceDynamics" valueReference="268436763" description="Type of trace substance balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #831 -->
		<ScalarVariable name="pumCHW.use_inputFilter" valueReference="536872226" description="= true, if speed is filtered with a 2nd order CriticalDamping filter" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #832 -->
		<ScalarVariable name="pumCHW.vol.dynBal.U" valueReference="1393" description="Internal energy of fluid" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Energy" unit="J" relativeQuantity="false" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #833 -->
		<ScalarVariable name="der(pumCHW.vol.dynBal.U)" valueReference="1357" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="832" />
		</ScalarVariable>
		<!-- Variable with index #834 -->
		<ScalarVariable name="pumCHW.y_actual" valueReference="3" description="Actual normalised pump speed that is used for computations" causality="local" variability="constant" initial="exact">
			<Real unit="1" relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #835 -->
		<ScalarVariable name="pumCHW.y_start" valueReference="312" description="Initial value of speed" causality="parameter" variability="fixed" initial="exact">
			<Real unit="1" relativeQuantity="false" min="0" max="1" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #836 -->
		<ScalarVariable name="pumCW.P" valueReference="1708" description="Electrical power consumed" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #837 -->
		<ScalarVariable name="pumCW.T_start" valueReference="437" description="Start value of temperature" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #838 -->
		<ScalarVariable name="pumCW.VMachine_flow" valueReference="1710" description="Volume flow rate" causality="local" variability="continuous" initial="approx">
			<Real quantity="VolumeFlowRate" unit="m3/s" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #839 -->
		<ScalarVariable name="pumCW.X_start[1]" valueReference="438" description="Start value of mass fractions m_i/m" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="SimpleLiquidWater" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #840 -->
		<ScalarVariable name="pumCW.addPowerToMedium" valueReference="536872225" description="Set to false to avoid any power (=heat and flow work) being added to medium (may give simpler equations)" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #841 -->
		<ScalarVariable name="pumCW.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #842 -->
		<ScalarVariable name="pumCW.computePowerUsingSimilarityLaws" valueReference="536872226" description="= true, compute power exactly, using similarity laws. Otherwise approximate." causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #843 -->
		<ScalarVariable name="pumCW.constInput" valueReference="402" description="Constant input set point" causality="parameter" variability="fixed" initial="exact">
			<Real unit="kg/s" relativeQuantity="false" start="39.682539682539684" />
		</ScalarVariable>
		<!-- Variable with index #844 -->
		<ScalarVariable name="pumCW.constantMassFlowRate" valueReference="402" description="Constant pump mass flow rate, used when inputType=Constant" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #845 -->
		<ScalarVariable name="pumCW.dp" valueReference="1727" description="Pressure difference between port_a and port_b" causality="local" variability="continuous" initial="approx">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" start="214992.0" />
		</ScalarVariable>
		<!-- Variable with index #846 -->
		<ScalarVariable name="pumCW.dpMachine" valueReference="134219455" description="Pressure difference" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #847 -->
		<ScalarVariable name="pumCW.dp_nominal" valueReference="700" description="Nominal pressure raise, used for default pressure curve if not specified in record per" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="10000.0" />
		</ScalarVariable>
		<!-- Variable with index #848 -->
		<ScalarVariable name="pumCW.energyDynamics" valueReference="268436763" description="Type of energy balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #849 -->
		<ScalarVariable name="pumCW.eta" valueReference="1711" description="Global efficiency" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Efficiency" unit="1" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #850 -->
		<ScalarVariable name="pumCW.etaHyd" valueReference="1712" description="Hydraulic efficiency" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Efficiency" unit="1" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #851 -->
		<ScalarVariable name="pumCW.etaMot" valueReference="1713" description="Motor efficiency" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Efficiency" unit="1" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #852 -->
		<ScalarVariable name="pumCW.heatPort.Q_flow" valueReference="0" description="Heat flow rate (positive if flowing from outside into the component)" causality="local" variability="constant" initial="exact">
			<Real quantity="Power" unit="W" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #853 -->
		<ScalarVariable name="pumCW.heatPort.T" valueReference="1709" description="Port temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #854 -->
		<ScalarVariable name="pumCW.init" valueReference="268436719" description="Type of initialization (no init/steady state/initial state/initial output)" causality="parameter" variability="fixed" initial="exact">
			<Enumeration declaredType="Modelica.Blocks.Types.Init" start="4" />
		</ScalarVariable>
		<!-- Variable with index #855 -->
		<ScalarVariable name="pumCW.inputType" valueReference="268436729" description="Control input type" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.Fluid.Types.InputType" start="3" />
		</ScalarVariable>
		<!-- Variable with index #856 -->
		<ScalarVariable name="pumCW.mSenFac" valueReference="3" description="Factor for scaling the sensible thermal mass of the volume" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #857 -->
		<ScalarVariable name="pumCW.m_flow" valueReference="1704" description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #858 -->
		<ScalarVariable name="pumCW.m_flow_actual" valueReference="1704" description="Actual mass flow rate" causality="local" variability="continuous" initial="calculated">
			<Real unit="kg/s" relativeQuantity="false" nominal="39.682539682539684" />
		</ScalarVariable>
		<!-- Variable with index #859 -->
		<ScalarVariable name="pumCW.m_flow_in" valueReference="1704" description="Prescribed mass flow rate" causality="local" variability="continuous" initial="calculated">
			<Real unit="kg/s" relativeQuantity="false" nominal="39.682539682539684" />
		</ScalarVariable>
		<!-- Variable with index #860 -->
		<ScalarVariable name="pumCW.m_flow_nominal" valueReference="671" description="Nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="39.682539682539684" />
		</ScalarVariable>
		<!-- Variable with index #861 -->
		<ScalarVariable name="pumCW.m_flow_small" valueReference="713" description="Small mass flow rate for regularization of zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" start="0.003968253968253969" />
		</ScalarVariable>
		<!-- Variable with index #862 -->
		<ScalarVariable name="pumCW.m_flow_start" valueReference="393" description="Initial value of mass flow rate" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #863 -->
		<ScalarVariable name="pumCW.massDynamics" valueReference="268436763" description="Type of mass balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #864 -->
		<ScalarVariable name="pumCW.massFlowRates[1]" valueReference="1213" description="Vector of mass flow rate set points, used when inputType=Stage" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #865 -->
		<ScalarVariable name="pumCW.nominalValuesDefineDefaultPressureCurve" valueReference="536872234" description="Set to true to avoid warning if m_flow_nominal and dp_nominal are used to construct the default pressure curve" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #866 -->
		<ScalarVariable name="pumCW.p_start" valueReference="436" description="Start value of pressure" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" start="300000.0" />
		</ScalarVariable>
		<!-- Variable with index #867 -->
		<ScalarVariable name="pumCW.per.constantSpeed" valueReference="1118" description="Normalized speed set point, used if inputType = Buildings.Fluid.Types.InputType.Constant" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real unit="1" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #868 -->
		<ScalarVariable name="pumCW.per.constantSpeed_rpm" valueReference="911" description="Speed set point, used if inputType = Buildings.Fluid.Types.InputType.Constant" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="AngularVelocity" unit="rev/min" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #869 -->
		<ScalarVariable name="pumCW.per.havePressureCurve" valueReference="536872226" description="= true, if default record values are being used" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #870 -->
		<ScalarVariable name="pumCW.per.hydraulicEfficiency.V_flow[1]" valueReference="394" description="Volumetric flow rate at user-selected operating points" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="VolumeFlowRate" unit="m3/s" relativeQuantity="false" min="0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #871 -->
		<ScalarVariable name="pumCW.per.hydraulicEfficiency.eta[1]" valueReference="395" description="Fan or pump efficiency at these flow rates" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Efficiency" unit="1" relativeQuantity="false" min="0" max="1" start="0.7" />
		</ScalarVariable>
		<!-- Variable with index #872 -->
		<ScalarVariable name="pumCW.per.motorCooledByFluid" valueReference="536872233" description="If true, then motor heat is added to fluid stream" causality="parameter" variability="fixed" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #873 -->
		<ScalarVariable name="pumCW.per.motorEfficiency.V_flow[1]" valueReference="396" description="Volumetric flow rate at user-selected operating points" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="VolumeFlowRate" unit="m3/s" relativeQuantity="false" min="0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #874 -->
		<ScalarVariable name="pumCW.per.motorEfficiency.eta[1]" valueReference="397" description="Fan or pump efficiency at these flow rates" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Efficiency" unit="1" relativeQuantity="false" min="0" max="1" start="0.7" />
		</ScalarVariable>
		<!-- Variable with index #875 -->
		<ScalarVariable name="pumCW.per.power.P[1]" valueReference="399" description="Fan or pump electrical power at these flow rates" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Power" unit="W" relativeQuantity="false" min="0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #876 -->
		<ScalarVariable name="pumCW.per.power.V_flow[1]" valueReference="398" description="Volume flow rate at user-selected operating points" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="VolumeFlowRate" unit="m3/s" relativeQuantity="false" min="0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #877 -->
		<ScalarVariable name="pumCW.per.pressure.V_flow[1]" valueReference="16" description="Volume flow rate at user-selected operating points" causality="local" variability="constant" initial="exact">
			<Real quantity="VolumeFlowRate" unit="m3/s" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #878 -->
		<ScalarVariable name="pumCW.per.pressure.V_flow[2]" valueReference="16" description="Volume flow rate at user-selected operating points" causality="local" variability="constant" initial="exact">
			<Real quantity="VolumeFlowRate" unit="m3/s" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #879 -->
		<ScalarVariable name="pumCW.per.pressure.dp[1]" valueReference="16" description="Fan or pump total pressure at these flow rates" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #880 -->
		<ScalarVariable name="pumCW.per.pressure.dp[2]" valueReference="16" description="Fan or pump total pressure at these flow rates" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #881 -->
		<ScalarVariable name="pumCW.per.speed_nominal" valueReference="400" description="Nominal rotational speed for flow characteristic" causality="parameter" variability="fixed" initial="exact">
			<Real unit="1" relativeQuantity="false" min="0" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #882 -->
		<ScalarVariable name="pumCW.per.speed_rpm_nominal" valueReference="401" description="Nominal rotational speed for flow characteristic" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="AngularVelocity" unit="rev/min" relativeQuantity="false" start="1500.0" />
		</ScalarVariable>
		<!-- Variable with index #883 -->
		<ScalarVariable name="pumCW.per.speeds[1]" valueReference="1119" description="Vector of normalized speed set points, used if inputType = Buildings.Fluid.Types.InputType.Stages" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real unit="1" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #884 -->
		<ScalarVariable name="pumCW.per.speeds_rpm[1]" valueReference="912" description="Vector of speed set points, used if inputType = Buildings.Fluid.Types.InputType.Stages" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="AngularVelocity" unit="rev/min" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #885 -->
		<ScalarVariable name="pumCW.per.use_powerCharacteristic" valueReference="536872226" description="Use power data instead of motor efficiency" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #886 -->
		<ScalarVariable name="pumCW.port_a.h_outflow" valueReference="1847" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #887 -->
		<ScalarVariable name="pumCW.port_a.m_flow" valueReference="1704" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #888 -->
		<ScalarVariable name="pumCW.port_a.p" valueReference="1707" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #889 -->
		<ScalarVariable name="pumCW.port_b.h_outflow" valueReference="1847" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #890 -->
		<ScalarVariable name="pumCW.port_b.m_flow" valueReference="134219432" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" />
		</ScalarVariable>
		<!-- Variable with index #891 -->
		<ScalarVariable name="pumCW.port_b.p" valueReference="1035" description="Thermodynamic pressure in the connection point" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #892 -->
		<ScalarVariable name="pumCW.riseTime" valueReference="404" description="Rise time of the filter (time to reach 99.6 % of the speed)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="30.0" />
		</ScalarVariable>
		<!-- Variable with index #893 -->
		<ScalarVariable name="pumCW.show_T" valueReference="536872226" description="= true, if actual temperature at port is computed" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #894 -->
		<ScalarVariable name="pumCW.stageInputs[1]" valueReference="1226" description="Vector of input set points corresponding to stages" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real unit="kg/s" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #895 -->
		<ScalarVariable name="pumCW.substanceDynamics" valueReference="268436763" description="Type of independent mass fraction balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #896 -->
		<ScalarVariable name="pumCW.tau" valueReference="403" description="Time constant of fluid volume for nominal flow, used if energy or mass balance is dynamic" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #897 -->
		<ScalarVariable name="pumCW.traceDynamics" valueReference="268436763" description="Type of trace substance balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #898 -->
		<ScalarVariable name="pumCW.use_inputFilter" valueReference="536872226" description="= true, if speed is filtered with a 2nd order CriticalDamping filter" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #899 -->
		<ScalarVariable name="pumCW.vol.dynBal.U" valueReference="1396" description="Internal energy of fluid" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Energy" unit="J" relativeQuantity="false" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #900 -->
		<ScalarVariable name="der(pumCW.vol.dynBal.U)" valueReference="1360" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="899" />
		</ScalarVariable>
		<!-- Variable with index #901 -->
		<ScalarVariable name="pumCW.y_actual" valueReference="3" description="Actual normalised pump speed that is used for computations" causality="local" variability="constant" initial="exact">
			<Real unit="1" relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #902 -->
		<ScalarVariable name="pumCW.y_start" valueReference="405" description="Initial value of speed" causality="parameter" variability="fixed" initial="exact">
			<Real unit="1" relativeQuantity="false" min="0" max="1" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #903 -->
		<ScalarVariable name="roo.QRoo_flow" valueReference="699" description="Heat generation of the computer room" causality="local" variability="constant" initial="exact">
			<Real quantity="Power" unit="W" relativeQuantity="false" start="500000.0" />
		</ScalarVariable>
		<!-- Variable with index #904 -->
		<ScalarVariable name="roo.QSou.Q_flow" valueReference="1942" causality="local" variability="continuous" initial="calculated">
			<Real unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #905 -->
		<ScalarVariable name="roo.QSou.T_ref" valueReference="294" description="Reference temperature" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #906 -->
		<ScalarVariable name="roo.QSou.alpha" valueReference="295" description="Temperature coefficient of heat flow rate" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="LinearTemperatureCoefficient" unit="1/K" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #907 -->
		<ScalarVariable name="roo.QSou.port.Q_flow" valueReference="134219391" description="Heat flow rate (positive if flowing from outside into the component)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #908 -->
		<ScalarVariable name="roo.QSou.port.T" valueReference="1646" description="Port temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #909 -->
		<ScalarVariable name="roo.TAir.T" valueReference="1646" description="Absolute temperature as output signal" causality="local" variability="continuous" initial="calculated">
			<Real unit="K" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #910 -->
		<ScalarVariable name="roo.TAir.port.Q_flow" valueReference="16" description="Heat flow rate (positive if flowing from outside into the component)" causality="local" variability="constant" initial="exact">
			<Real quantity="Power" unit="W" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #911 -->
		<ScalarVariable name="roo.TAir.port.T" valueReference="1646" description="Port temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #912 -->
		<ScalarVariable name="roo.TRooAir" valueReference="1646" description="Room air temperature" causality="local" variability="continuous" initial="calculated">
			<Real unit="K" displayUnit="degC" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #913 -->
		<ScalarVariable name="roo.airPorts[1].Xi_outflow[1]" valueReference="1647" description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFraction" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" />
		</ScalarVariable>
		<!-- Variable with index #914 -->
		<ScalarVariable name="roo.airPorts[1].h_outflow" valueReference="1831" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="1000000.0" />
		</ScalarVariable>
		<!-- Variable with index #915 -->
		<ScalarVariable name="roo.airPorts[1].m_flow" valueReference="134217746" description="Mass flow rate from the connection point into the component" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate.Air" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" start="33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #916 -->
		<ScalarVariable name="roo.airPorts[1].p" valueReference="1830" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #917 -->
		<ScalarVariable name="roo.airPorts[2].Xi_outflow[1]" valueReference="1647" description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFraction" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" />
		</ScalarVariable>
		<!-- Variable with index #918 -->
		<ScalarVariable name="roo.airPorts[2].h_outflow" valueReference="1831" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="1000000.0" />
		</ScalarVariable>
		<!-- Variable with index #919 -->
		<ScalarVariable name="roo.airPorts[2].m_flow" valueReference="134219362" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.Air" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #920 -->
		<ScalarVariable name="roo.airPorts[2].p" valueReference="1830" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #921 -->
		<ScalarVariable name="roo.m_flow_nominal" valueReference="300" description="Nominal mass flow rate" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="0" start="33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #922 -->
		<ScalarVariable name="roo.nPorts" valueReference="268436759" description="Number of parts" causality="local" variability="constant" initial="exact">
			<Integer start="2" />
		</ScalarVariable>
		<!-- Variable with index #923 -->
		<ScalarVariable name="roo.ramp.duration" valueReference="297" description="Duration of ramp (= 0.0 gives a Step)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" min="0.0" start="36000.0" />
		</ScalarVariable>
		<!-- Variable with index #924 -->
		<ScalarVariable name="roo.ramp.height" valueReference="296" description="Height of ramps" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="500000.0" />
		</ScalarVariable>
		<!-- Variable with index #925 -->
		<ScalarVariable name="roo.ramp.offset" valueReference="298" description="Offset of output signal y" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #926 -->
		<ScalarVariable name="roo.ramp.startTime" valueReference="299" description="Output y = offset for time &lt; startTime" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #927 -->
		<ScalarVariable name="roo.ramp.y" valueReference="1942" description="Connector of Real output signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #928 -->
		<ScalarVariable name="roo.rooHei" valueReference="280" description="Height of the room" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Length" unit="m" relativeQuantity="false" min="0" start="3.0" />
		</ScalarVariable>
		<!-- Variable with index #929 -->
		<ScalarVariable name="roo.rooLen" valueReference="278" description="Length of the room" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Length" unit="m" relativeQuantity="false" start="50.0" />
		</ScalarVariable>
		<!-- Variable with index #930 -->
		<ScalarVariable name="roo.rooVol.T" valueReference="1646" description="Temperature of the fluid" causality="local" variability="continuous" initial="approx">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #931 -->
		<ScalarVariable name="roo.rooVol.T_start" valueReference="735" description="Start value of temperature" causality="local" variability="constant" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #932 -->
		<ScalarVariable name="roo.rooVol.U" valueReference="1392" description="Internal energy of the component" causality="local" variability="continuous" initial="calculated">
			<Real unit="J" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #933 -->
		<ScalarVariable name="roo.rooVol.V" valueReference="872" description="Volume" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Volume" unit="m3" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #934 -->
		<ScalarVariable name="roo.rooVol.X_start[1]" valueReference="292" description="Start value of mass fractions m_i/m" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="water" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" start="0.01" />
		</ScalarVariable>
		<!-- Variable with index #935 -->
		<ScalarVariable name="roo.rooVol.X_start[2]" valueReference="293" description="Start value of mass fractions m_i/m" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="air" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" start="0.99" />
		</ScalarVariable>
		<!-- Variable with index #936 -->
		<ScalarVariable name="roo.rooVol.Xi[1]" valueReference="1647" description="Species concentration of the fluid" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFraction" unit="1" relativeQuantity="false" min="0" max="1" />
		</ScalarVariable>
		<!-- Variable with index #937 -->
		<ScalarVariable name="roo.rooVol.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal. Used only if model has two ports." causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #938 -->
		<ScalarVariable name="roo.rooVol.dynBal.U" valueReference="1392" description="Internal energy of fluid" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Energy" unit="J" relativeQuantity="false" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #939 -->
		<ScalarVariable name="der(roo.rooVol.dynBal.U)" valueReference="1356" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="938" />
		</ScalarVariable>
		<!-- Variable with index #940 -->
		<ScalarVariable name="roo.rooVol.dynBal.m" valueReference="1391" description="Mass of fluid" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Mass" unit="kg" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #941 -->
		<ScalarVariable name="der(roo.rooVol.dynBal.m)" valueReference="1355" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="940" />
		</ScalarVariable>
		<!-- Variable with index #942 -->
		<ScalarVariable name="roo.rooVol.dynBal.mXi[1]" valueReference="1390" description="Masses of independent components in the fluid" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Mass" unit="kg" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #943 -->
		<ScalarVariable name="der(roo.rooVol.dynBal.mXi[1])" valueReference="1354" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="942" />
		</ScalarVariable>
		<!-- Variable with index #944 -->
		<ScalarVariable name="roo.rooVol.energyDynamics" valueReference="268436763" description="Type of energy balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #945 -->
		<ScalarVariable name="roo.rooVol.heatPort.Q_flow" valueReference="1663" description="Heat flow rate (positive if flowing from outside into the component)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #946 -->
		<ScalarVariable name="roo.rooVol.heatPort.T" valueReference="1646" description="Port temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" />
		</ScalarVariable>
		<!-- Variable with index #947 -->
		<ScalarVariable name="roo.rooVol.initialize_p" valueReference="536872225" description="= true to set up initial equations for pressure" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #948 -->
		<ScalarVariable name="roo.rooVol.m" valueReference="1391" description="Mass of the component" causality="local" variability="continuous" initial="calculated">
			<Real unit="kg" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #949 -->
		<ScalarVariable name="roo.rooVol.mSenFac" valueReference="3" description="Factor for scaling the sensible thermal mass of the volume" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #950 -->
		<ScalarVariable name="roo.rooVol.mXi[1]" valueReference="1390" description="Species mass of the component" causality="local" variability="continuous" initial="calculated">
			<Real unit="kg" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #951 -->
		<ScalarVariable name="roo.rooVol.m_flow_nominal" valueReference="300" description="Nominal mass flow rate" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #952 -->
		<ScalarVariable name="roo.rooVol.m_flow_small" valueReference="871" description="Small mass flow rate for regularization of zero flow" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #953 -->
		<ScalarVariable name="roo.rooVol.massDynamics" valueReference="268436763" description="Type of mass balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #954 -->
		<ScalarVariable name="roo.rooVol.nPorts" valueReference="268436759" description="Number of ports" causality="local" variability="constant" initial="exact">
			<Integer start="2" />
		</ScalarVariable>
		<!-- Variable with index #955 -->
		<ScalarVariable name="roo.rooVol.p" valueReference="1830" description="Pressure of the fluid" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #956 -->
		<ScalarVariable name="roo.rooVol.p_start" valueReference="291" description="Start value of pressure" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" start="101325.0" />
		</ScalarVariable>
		<!-- Variable with index #957 -->
		<ScalarVariable name="roo.rooVol.ports[1].Xi_outflow[1]" valueReference="1647" description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFraction" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" />
		</ScalarVariable>
		<!-- Variable with index #958 -->
		<ScalarVariable name="roo.rooVol.ports[1].h_outflow" valueReference="1831" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="1000000.0" />
		</ScalarVariable>
		<!-- Variable with index #959 -->
		<ScalarVariable name="roo.rooVol.ports[1].m_flow" valueReference="134217746" description="Mass flow rate from the connection point into the component" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate.Air" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" start="33.16749585406302" />
		</ScalarVariable>
		<!-- Variable with index #960 -->
		<ScalarVariable name="roo.rooVol.ports[1].p" valueReference="1830" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #961 -->
		<ScalarVariable name="roo.rooVol.ports[2].Xi_outflow[1]" valueReference="1647" description="Independent mixture mass fractions m_i/m close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFraction" unit="kg/kg" relativeQuantity="false" min="0" max="1" nominal="0.1" />
		</ScalarVariable>
		<!-- Variable with index #962 -->
		<ScalarVariable name="roo.rooVol.ports[2].h_outflow" valueReference="1831" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="1000000.0" />
		</ScalarVariable>
		<!-- Variable with index #963 -->
		<ScalarVariable name="roo.rooVol.ports[2].m_flow" valueReference="134219362" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.Air" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #964 -->
		<ScalarVariable name="roo.rooVol.ports[2].p" valueReference="1830" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #965 -->
		<ScalarVariable name="roo.rooVol.prescribedHeatFlowRate" valueReference="536872225" description="Set to true if the model has a prescribed heat flow at its heatPort. If the heat flow rate at the heatPort is only based on temperature difference, then set to false" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #966 -->
		<ScalarVariable name="roo.rooVol.simplify_mWat_flow" valueReference="536872225" description="Set to true to cause port_a.m_flow + port_b.m_flow = 0 even if mWat_flow is non-zero" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #967 -->
		<ScalarVariable name="roo.rooVol.substanceDynamics" valueReference="268436763" description="Type of independent mass fraction balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #968 -->
		<ScalarVariable name="roo.rooVol.traceDynamics" valueReference="268436763" description="Type of trace substance balance: dynamic (3 initialization options) or steady state" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Fluid.Types.Dynamics" start="2" />
		</ScalarVariable>
		<!-- Variable with index #969 -->
		<ScalarVariable name="roo.rooVol.use_C_flow" valueReference="536872226" description="Set to true to enable input connector for trace substance" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #970 -->
		<ScalarVariable name="roo.rooWid" valueReference="279" description="Width of the room" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Length" unit="m" relativeQuantity="false" start="30.0" />
		</ScalarVariable>
		<!-- Variable with index #971 -->
		<ScalarVariable name="temp_00000126" valueReference="268437644" causality="local" variability="discrete" initial="calculated">
			<Integer />
		</ScalarVariable>
		<!-- Variable with index #972 -->
		<ScalarVariable name="temp_00000127" valueReference="268437645" causality="local" variability="discrete" initial="calculated">
			<Integer />
		</ScalarVariable>
		<!-- Variable with index #973 -->
		<ScalarVariable name="temp_00000128" valueReference="268437646" causality="local" variability="discrete" initial="calculated">
			<Integer />
		</ScalarVariable>
		<!-- Variable with index #974 -->
		<ScalarVariable name="temp_00000129" valueReference="536873125" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #975 -->
		<ScalarVariable name="temp_00000130" valueReference="536873126" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #976 -->
		<ScalarVariable name="temp_00000131" valueReference="536873127" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #977 -->
		<ScalarVariable name="temp_00000132" valueReference="536873128" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #978 -->
		<ScalarVariable name="temp_00000133" valueReference="536873129" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #979 -->
		<ScalarVariable name="time" valueReference="1405" causality="local" variability="continuous" initial="approx">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #980 -->
		<ScalarVariable name="der(time)" valueReference="1369" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="979" />
		</ScalarVariable>
		<!-- Variable with index #981 -->
		<ScalarVariable name="triAndRes.add.k1" valueReference="34" description="Gain of input signal 1" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #982 -->
		<ScalarVariable name="triAndRes.add.k2" valueReference="35" description="Gain of input signal 2" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #983 -->
		<ScalarVariable name="triAndRes.add.u1" valueReference="1422" description="Connector of Real input signal 1" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #984 -->
		<ScalarVariable name="triAndRes.add.u2" valueReference="1423" description="Connector of Real input signal 2" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #985 -->
		<ScalarVariable name="triAndRes.add.y" valueReference="1424" description="Connector of Real output signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #986 -->
		<ScalarVariable name="triAndRes.conYDec.k" valueReference="739" description="Constant output value" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #987 -->
		<ScalarVariable name="triAndRes.conYDec.y" valueReference="739" description="Connector of Real output signal" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #988 -->
		<ScalarVariable name="triAndRes.conYInc.k" valueReference="740" description="Constant output value" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #989 -->
		<ScalarVariable name="triAndRes.conYInc.y" valueReference="740" description="Connector of Real output signal" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #990 -->
		<ScalarVariable name="triAndRes.incY.threshold" valueReference="32" description="Comparison with respect to threshold" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #991 -->
		<ScalarVariable name="triAndRes.incY.u" valueReference="1421" description="Connector of Real input signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #992 -->
		<ScalarVariable name="triAndRes.incY.y" valueReference="536873106" description="Connector of Boolean output signal" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #993 -->
		<ScalarVariable name="triAndRes.lim.homotopyType" valueReference="268436760" description="Simplified model for homotopy-based initialization" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Modelica.Blocks.Types.LimiterHomotopy" start="2" />
		</ScalarVariable>
		<!-- Variable with index #994 -->
		<ScalarVariable name="triAndRes.lim.limitsAtInit" valueReference="536872225" description="Has no longer an effect and is only kept for backwards compatibility (the implementation uses now the homotopy operator)" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #995 -->
		<ScalarVariable name="triAndRes.lim.strict" valueReference="536872226" description="= true, if strict limits with noEvent(..)" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #996 -->
		<ScalarVariable name="triAndRes.lim.u" valueReference="1424" description="Connector of Real input signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #997 -->
		<ScalarVariable name="triAndRes.lim.uMax" valueReference="36" description="Upper limits of input signals" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #998 -->
		<ScalarVariable name="triAndRes.lim.uMin" valueReference="37" description="Lower limits of input signals" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #999 -->
		<ScalarVariable name="triAndRes.lim.y" valueReference="1820" description="Connector of Real output signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1000 -->
		<ScalarVariable name="triAndRes.sam.samplePeriod" valueReference="738" description="Sample period of component" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Time" unit="s" relativeQuantity="false" min="1.0E-13" />
		</ScalarVariable>
		<!-- Variable with index #1001 -->
		<ScalarVariable name="triAndRes.sam.startTime" valueReference="33" description="First sample time instant" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1002 -->
		<ScalarVariable name="triAndRes.sam.u" valueReference="1939" description="Connector of Real input signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1003 -->
		<ScalarVariable name="triAndRes.sam.y" valueReference="2182" description="Connector of Real output signal" causality="local" variability="discrete" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1004 -->
		<ScalarVariable name="triAndRes.samplePeriod" valueReference="38" description="Sample period of component" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" min="1.0E-13" start="120.0" />
		</ScalarVariable>
		<!-- Variable with index #1005 -->
		<ScalarVariable name="triAndRes.startTime" valueReference="39" description="First sample time instant" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1006 -->
		<ScalarVariable name="triAndRes.swi.u1" valueReference="740" description="Connector of first Real input signal" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1007 -->
		<ScalarVariable name="triAndRes.swi.u2" valueReference="536873106" description="Connector of Boolean input signal" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1008 -->
		<ScalarVariable name="triAndRes.swi.u3" valueReference="739" description="Connector of second Real input signal" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1009 -->
		<ScalarVariable name="triAndRes.swi.y" valueReference="1422" description="Connector of Real output signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1010 -->
		<ScalarVariable name="triAndRes.u" valueReference="1939" description="Connector of Real input signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1011 -->
		<ScalarVariable name="triAndRes.uTri" valueReference="28" description="Value to triggering the request for actuator" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1012 -->
		<ScalarVariable name="triAndRes.uniDel1.samplePeriod" valueReference="742" description="Sample period of component" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Time" unit="s" relativeQuantity="false" min="1.0E-13" />
		</ScalarVariable>
		<!-- Variable with index #1013 -->
		<ScalarVariable name="triAndRes.uniDel1.startTime" valueReference="743" description="First sample time instant" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Time" unit="s" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1014 -->
		<ScalarVariable name="triAndRes.uniDel1.u" valueReference="1820" description="Connector of Real input signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1015 -->
		<ScalarVariable name="triAndRes.uniDel1.y" valueReference="2183" description="Connector of Real output signal" causality="local" variability="discrete" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1016 -->
		<ScalarVariable name="triAndRes.uniDel1.y_start" valueReference="741" description="Initial value of output signal" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1017 -->
		<ScalarVariable name="triAndRes.y" valueReference="1820" description="Connector of Real output signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1018 -->
		<ScalarVariable name="triAndRes.yDec" valueReference="30" description="y decrement (must be negative)" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" max="0" start="-0.03" />
		</ScalarVariable>
		<!-- Variable with index #1019 -->
		<ScalarVariable name="triAndRes.yEqu0" valueReference="29" description="y setpoint when equipment starts" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1020 -->
		<ScalarVariable name="triAndRes.yInc" valueReference="31" description="y increment (must be positive)" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" min="0" start="0.03" />
		</ScalarVariable>
		<!-- Variable with index #1021 -->
		<ScalarVariable name="val1.Av" valueReference="1174" description="Av (metric) flow coefficient" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Area" unit="m2" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1022 -->
		<ScalarVariable name="val1.Cv" valueReference="1173" description="Cv (US) flow coefficient [USG/min/(psi)^(1/2)]" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1023 -->
		<ScalarVariable name="val1.CvData" valueReference="268436732" description="Selection of flow coefficient" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.Fluid.Types.CvTypes" start="1" />
		</ScalarVariable>
		<!-- Variable with index #1024 -->
		<ScalarVariable name="val1.Kv" valueReference="1172" description="Kv (metric) flow coefficient [m3/h/(bar)^(1/2)]" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1025 -->
		<ScalarVariable name="val1.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1026 -->
		<ScalarVariable name="val1.deltaM" valueReference="468" description="Fraction of nominal flow rate where linearization starts, if y=1" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.02" />
		</ScalarVariable>
		<!-- Variable with index #1027 -->
		<ScalarVariable name="val1.dp" valueReference="1861" description="Pressure difference between port_a and port_b" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" nominal="6000" />
		</ScalarVariable>
		<!-- Variable with index #1028 -->
		<ScalarVariable name="val1.dpFixed_nominal" valueReference="16" description="Pressure drop of pipe and other resistances that are in series" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1029 -->
		<ScalarVariable name="val1.dpValve_nominal" valueReference="469" description="Nominal pressure drop of fully open valve, used if CvData=Buildings.Fluid.Types.CvTypes.OpPoint" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" min="0" start="20902.0" />
		</ScalarVariable>
		<!-- Variable with index #1030 -->
		<ScalarVariable name="val1.dp_nominal" valueReference="930" description="Pressure drop at nominal mass flow rate" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1031 -->
		<ScalarVariable name="val1.from_dp" valueReference="536872226" description="= true, use m_flow = f(dp) else dp = f(m_flow)" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1032 -->
		<ScalarVariable name="val1.homotopyInitialization" valueReference="536872225" description="= true, use homotopy method" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1033 -->
		<ScalarVariable name="val1.init" valueReference="268436721" description="Type of initialization (no init/steady state/initial state/initial output)" causality="parameter" variability="fixed" initial="exact">
			<Enumeration declaredType="Modelica.Blocks.Types.Init" start="4" />
		</ScalarVariable>
		<!-- Variable with index #1034 -->
		<ScalarVariable name="val1.k" valueReference="1760" description="Flow coefficient of valve and pipe in series, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)." causality="local" variability="continuous" initial="calculated">
			<Real unit="" relativeQuantity="false" min="1.0E-60" />
		</ScalarVariable>
		<!-- Variable with index #1035 -->
		<ScalarVariable name="val1.kFixed" valueReference="464" description="Flow coefficient of fixed resistance that may be in series with valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)." causality="parameter" variability="fixed" initial="exact">
			<Real unit="" relativeQuantity="false" min="0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1036 -->
		<ScalarVariable name="val1.kVal" valueReference="1760" description="Flow coefficient of valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)." causality="local" variability="continuous" initial="calculated">
			<Real unit="" relativeQuantity="false" min="1.0E-60" />
		</ScalarVariable>
		<!-- Variable with index #1037 -->
		<ScalarVariable name="val1.l" valueReference="463" description="Valve leakage, l=Kv(y=0)/Kv(y=1)" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" min="1.0E-10" max="1" start="1.0E-4" />
		</ScalarVariable>
		<!-- Variable with index #1038 -->
		<ScalarVariable name="val1.linearized" valueReference="536872226" description="= true, use linear relation between m_flow and dp for any flow rate" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1039 -->
		<ScalarVariable name="val1.m_flow" valueReference="1761" description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)" causality="local" variability="continuous" initial="approx">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="-1.0E60" nominal="11.904761904761905" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1040 -->
		<ScalarVariable name="val1.m_flow_nominal" valueReference="670" description="Nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="11.904761904761905" />
		</ScalarVariable>
		<!-- Variable with index #1041 -->
		<ScalarVariable name="val1.m_flow_small" valueReference="706" description="Small mass flow rate for regularization of zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="0.0011904761904761906" />
		</ScalarVariable>
		<!-- Variable with index #1042 -->
		<ScalarVariable name="val1.m_flow_turbulent" valueReference="931" description="Turbulent flow if |m_flow| &gt;= m_flow_turbulent" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #1043 -->
		<ScalarVariable name="val1.order" valueReference="268436698" description="Order of filter" causality="parameter" variability="fixed" initial="exact">
			<Integer min="1" start="2" />
		</ScalarVariable>
		<!-- Variable with index #1044 -->
		<ScalarVariable name="val1.phi" valueReference="1759" description="Ratio actual to nominal mass flow rate of valve, phi=Kv(y)/Kv(y=1)" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1045 -->
		<ScalarVariable name="val1.port_a.h_outflow" valueReference="1762" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #1046 -->
		<ScalarVariable name="val1.port_a.m_flow" valueReference="1761" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1047 -->
		<ScalarVariable name="val1.port_a.p" valueReference="1870" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1048 -->
		<ScalarVariable name="val1.port_b.h_outflow" valueReference="1763" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #1049 -->
		<ScalarVariable name="val1.port_b.m_flow" valueReference="134219489" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" />
		</ScalarVariable>
		<!-- Variable with index #1050 -->
		<ScalarVariable name="val1.port_b.p" valueReference="1863" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1051 -->
		<ScalarVariable name="val1.rhoStd" valueReference="470" description="Inlet density for which valve coefficients are defined" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Density" unit="kg/m3" displayUnit="g/cm3" relativeQuantity="false" min="0.0" start="995.586" />
		</ScalarVariable>
		<!-- Variable with index #1052 -->
		<ScalarVariable name="val1.riseTime" valueReference="471" description="Rise time of the filter (time to reach 99.6 % of an opening step)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="120.0" />
		</ScalarVariable>
		<!-- Variable with index #1053 -->
		<ScalarVariable name="val1.show_T" valueReference="536872226" description="= true, if actual temperature at port is computed" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1054 -->
		<ScalarVariable name="val1.use_inputFilter" valueReference="536872226" description="= true, if opening is filtered with a 2nd order CriticalDamping filter" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1055 -->
		<ScalarVariable name="val1.y" valueReference="1764" description="Actuator position (0: closed, 1: open)" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" min="0" max="1" />
		</ScalarVariable>
		<!-- Variable with index #1056 -->
		<ScalarVariable name="val1.y_actual" valueReference="1764" description="Actual actuator position" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1057 -->
		<ScalarVariable name="val1.y_start" valueReference="472" description="Initial value of output" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #1058 -->
		<ScalarVariable name="val3.Av" valueReference="1186" description="Av (metric) flow coefficient" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Area" unit="m2" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1059 -->
		<ScalarVariable name="val3.Cv" valueReference="1185" description="Cv (US) flow coefficient [USG/min/(psi)^(1/2)]" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1060 -->
		<ScalarVariable name="val3.CvData" valueReference="268436732" description="Selection of flow coefficient" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.Fluid.Types.CvTypes" start="1" />
		</ScalarVariable>
		<!-- Variable with index #1061 -->
		<ScalarVariable name="val3.Kv" valueReference="1184" description="Kv (metric) flow coefficient [m3/h/(bar)^(1/2)]" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1062 -->
		<ScalarVariable name="val3.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1063 -->
		<ScalarVariable name="val3.deltaM" valueReference="618" description="Fraction of nominal flow rate where linearization starts, if y=1" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.02" />
		</ScalarVariable>
		<!-- Variable with index #1064 -->
		<ScalarVariable name="val3.dp" valueReference="1861" description="Pressure difference between port_a and port_b" causality="local" variability="continuous" initial="approx">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" nominal="6000" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1065 -->
		<ScalarVariable name="val3.dpFixed_nominal" valueReference="734" description="Pressure drop of pipe and other resistances that are in series" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="60720.0" />
		</ScalarVariable>
		<!-- Variable with index #1066 -->
		<ScalarVariable name="val3.dpValve_nominal" valueReference="619" description="Nominal pressure drop of fully open valve, used if CvData=Buildings.Fluid.Types.CvTypes.OpPoint" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" min="0" start="20902.0" />
		</ScalarVariable>
		<!-- Variable with index #1067 -->
		<ScalarVariable name="val3.dp_nominal" valueReference="1001" description="Pressure drop at nominal mass flow rate" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1068 -->
		<ScalarVariable name="val3.from_dp" valueReference="536872226" description="= true, use m_flow = f(dp) else dp = f(m_flow)" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1069 -->
		<ScalarVariable name="val3.homotopyInitialization" valueReference="536872225" description="= true, use homotopy method" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1070 -->
		<ScalarVariable name="val3.init" valueReference="268436725" description="Type of initialization (no init/steady state/initial state/initial output)" causality="parameter" variability="fixed" initial="exact">
			<Enumeration declaredType="Modelica.Blocks.Types.Init" start="4" />
		</ScalarVariable>
		<!-- Variable with index #1071 -->
		<ScalarVariable name="val3.k" valueReference="1859" description="Flow coefficient of valve and pipe in series, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)." causality="local" variability="continuous" initial="calculated">
			<Real unit="" relativeQuantity="false" min="1.0E-60" />
		</ScalarVariable>
		<!-- Variable with index #1072 -->
		<ScalarVariable name="val3.kFixed" valueReference="614" description="Flow coefficient of fixed resistance that may be in series with valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)." causality="parameter" variability="fixed" initial="exact">
			<Real unit="" relativeQuantity="false" min="0" start="0.04831197951961052" />
		</ScalarVariable>
		<!-- Variable with index #1073 -->
		<ScalarVariable name="val3.kVal" valueReference="1858" description="Flow coefficient of valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)." causality="local" variability="continuous" initial="calculated">
			<Real unit="" relativeQuantity="false" min="1.0E-60" />
		</ScalarVariable>
		<!-- Variable with index #1074 -->
		<ScalarVariable name="val3.l" valueReference="613" description="Valve leakage, l=Kv(y=0)/Kv(y=1)" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" min="1.0E-10" max="1" start="1.0E-4" />
		</ScalarVariable>
		<!-- Variable with index #1075 -->
		<ScalarVariable name="val3.linearized" valueReference="536872226" description="= true, use linear relation between m_flow and dp for any flow rate" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1076 -->
		<ScalarVariable name="val3.m_flow" valueReference="1860" description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)" causality="local" variability="continuous" initial="approx">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" nominal="11.904761904761905" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1077 -->
		<ScalarVariable name="val3.m_flow_nominal" valueReference="670" description="Nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="11.904761904761905" />
		</ScalarVariable>
		<!-- Variable with index #1078 -->
		<ScalarVariable name="val3.m_flow_small" valueReference="706" description="Small mass flow rate for regularization of zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="0.0011904761904761906" />
		</ScalarVariable>
		<!-- Variable with index #1079 -->
		<ScalarVariable name="val3.m_flow_turbulent" valueReference="1002" description="Turbulent flow if |m_flow| &gt;= m_flow_turbulent" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #1080 -->
		<ScalarVariable name="val3.order" valueReference="268436704" description="Order of filter" causality="parameter" variability="fixed" initial="exact">
			<Integer min="1" start="2" />
		</ScalarVariable>
		<!-- Variable with index #1081 -->
		<ScalarVariable name="val3.phi" valueReference="1857" description="Ratio actual to nominal mass flow rate of valve, phi=Kv(y)/Kv(y=1)" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1082 -->
		<ScalarVariable name="val3.port_a.h_outflow" valueReference="1862" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #1083 -->
		<ScalarVariable name="val3.port_a.m_flow" valueReference="1860" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1084 -->
		<ScalarVariable name="val3.port_a.p" valueReference="1870" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1085 -->
		<ScalarVariable name="val3.port_b.h_outflow" valueReference="1864" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #1086 -->
		<ScalarVariable name="val3.port_b.m_flow" valueReference="134219588" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" />
		</ScalarVariable>
		<!-- Variable with index #1087 -->
		<ScalarVariable name="val3.port_b.p" valueReference="1863" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="approx">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" start="300000.0" />
		</ScalarVariable>
		<!-- Variable with index #1088 -->
		<ScalarVariable name="val3.rhoStd" valueReference="620" description="Inlet density for which valve coefficients are defined" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Density" unit="kg/m3" displayUnit="g/cm3" relativeQuantity="false" min="0.0" start="995.586" />
		</ScalarVariable>
		<!-- Variable with index #1089 -->
		<ScalarVariable name="val3.riseTime" valueReference="621" description="Rise time of the filter (time to reach 99.6 % of an opening step)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="120.0" />
		</ScalarVariable>
		<!-- Variable with index #1090 -->
		<ScalarVariable name="val3.show_T" valueReference="536872226" description="= true, if actual temperature at port is computed" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1091 -->
		<ScalarVariable name="val3.use_inputFilter" valueReference="536872226" description="= true, if opening is filtered with a 2nd order CriticalDamping filter" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1092 -->
		<ScalarVariable name="val3.y" valueReference="1940" description="Actuator position (0: closed, 1: open)" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" min="0" max="1" />
		</ScalarVariable>
		<!-- Variable with index #1093 -->
		<ScalarVariable name="val3.y_actual" valueReference="1940" description="Actual actuator position" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1094 -->
		<ScalarVariable name="val3.y_start" valueReference="622" description="Initial value of output" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #1095 -->
		<ScalarVariable name="val4.Av" valueReference="1180" description="Av (metric) flow coefficient" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Area" unit="m2" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1096 -->
		<ScalarVariable name="val4.Cv" valueReference="1179" description="Cv (US) flow coefficient [USG/min/(psi)^(1/2)]" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1097 -->
		<ScalarVariable name="val4.CvData" valueReference="268436732" description="Selection of flow coefficient" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.Fluid.Types.CvTypes" start="1" />
		</ScalarVariable>
		<!-- Variable with index #1098 -->
		<ScalarVariable name="val4.Kv" valueReference="1178" description="Kv (metric) flow coefficient [m3/h/(bar)^(1/2)]" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1099 -->
		<ScalarVariable name="val4.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1100 -->
		<ScalarVariable name="val4.deltaM" valueReference="585" description="Fraction of nominal flow rate where linearization starts, if y=1" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.02" />
		</ScalarVariable>
		<!-- Variable with index #1101 -->
		<ScalarVariable name="val4.dp" valueReference="1825" description="Pressure difference between port_a and port_b" causality="local" variability="continuous" initial="approx">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" nominal="6000" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1102 -->
		<ScalarVariable name="val4.dpFixed_nominal" valueReference="732" description="Pressure drop of pipe and other resistances that are in series" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="59720.0" />
		</ScalarVariable>
		<!-- Variable with index #1103 -->
		<ScalarVariable name="val4.dpValve_nominal" valueReference="586" description="Nominal pressure drop of fully open valve, used if CvData=Buildings.Fluid.Types.CvTypes.OpPoint" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" min="0" start="20902.0" />
		</ScalarVariable>
		<!-- Variable with index #1104 -->
		<ScalarVariable name="val4.dp_nominal" valueReference="991" description="Pressure drop at nominal mass flow rate" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1105 -->
		<ScalarVariable name="val4.from_dp" valueReference="536872226" description="= true, use m_flow = f(dp) else dp = f(m_flow)" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1106 -->
		<ScalarVariable name="val4.homotopyInitialization" valueReference="536872225" description="= true, use homotopy method" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1107 -->
		<ScalarVariable name="val4.init" valueReference="268436723" description="Type of initialization (no init/steady state/initial state/initial output)" causality="parameter" variability="fixed" initial="exact">
			<Enumeration declaredType="Modelica.Blocks.Types.Init" start="4" />
		</ScalarVariable>
		<!-- Variable with index #1108 -->
		<ScalarVariable name="val4.k" valueReference="1823" description="Flow coefficient of valve and pipe in series, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)." causality="local" variability="continuous" initial="calculated">
			<Real unit="" relativeQuantity="false" min="1.0E-60" />
		</ScalarVariable>
		<!-- Variable with index #1109 -->
		<ScalarVariable name="val4.kFixed" valueReference="581" description="Flow coefficient of fixed resistance that may be in series with valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)." causality="parameter" variability="fixed" initial="exact">
			<Real unit="" relativeQuantity="false" min="0" start="0.16238262573603726" />
		</ScalarVariable>
		<!-- Variable with index #1110 -->
		<ScalarVariable name="val4.kVal" valueReference="1822" description="Flow coefficient of valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)." causality="local" variability="continuous" initial="calculated">
			<Real unit="" relativeQuantity="false" min="1.0E-60" />
		</ScalarVariable>
		<!-- Variable with index #1111 -->
		<ScalarVariable name="val4.l" valueReference="580" description="Valve leakage, l=Kv(y=0)/Kv(y=1)" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" min="1.0E-10" max="1" start="1.0E-4" />
		</ScalarVariable>
		<!-- Variable with index #1112 -->
		<ScalarVariable name="val4.linearized" valueReference="536872226" description="= true, use linear relation between m_flow and dp for any flow rate" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1113 -->
		<ScalarVariable name="val4.m_flow" valueReference="1824" description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)" causality="local" variability="continuous" initial="approx">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" nominal="39.682539682539684" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1114 -->
		<ScalarVariable name="val4.m_flow_nominal" valueReference="671" description="Nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="39.682539682539684" />
		</ScalarVariable>
		<!-- Variable with index #1115 -->
		<ScalarVariable name="val4.m_flow_small" valueReference="713" description="Small mass flow rate for regularization of zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="0.003968253968253969" />
		</ScalarVariable>
		<!-- Variable with index #1116 -->
		<ScalarVariable name="val4.m_flow_turbulent" valueReference="992" description="Turbulent flow if |m_flow| &gt;= m_flow_turbulent" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #1117 -->
		<ScalarVariable name="val4.order" valueReference="268436702" description="Order of filter" causality="parameter" variability="fixed" initial="exact">
			<Integer min="1" start="2" />
		</ScalarVariable>
		<!-- Variable with index #1118 -->
		<ScalarVariable name="val4.phi" valueReference="1821" description="Ratio actual to nominal mass flow rate of valve, phi=Kv(y)/Kv(y=1)" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1119 -->
		<ScalarVariable name="val4.port_a.h_outflow" valueReference="1826" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #1120 -->
		<ScalarVariable name="val4.port_a.m_flow" valueReference="1824" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1121 -->
		<ScalarVariable name="val4.port_a.p" valueReference="1035" description="Thermodynamic pressure in the connection point" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1122 -->
		<ScalarVariable name="val4.port_b.h_outflow" valueReference="1827" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #1123 -->
		<ScalarVariable name="val4.port_b.m_flow" valueReference="134219552" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" />
		</ScalarVariable>
		<!-- Variable with index #1124 -->
		<ScalarVariable name="val4.port_b.p" valueReference="1706" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1125 -->
		<ScalarVariable name="val4.rhoStd" valueReference="587" description="Inlet density for which valve coefficients are defined" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Density" unit="kg/m3" displayUnit="g/cm3" relativeQuantity="false" min="0.0" start="995.586" />
		</ScalarVariable>
		<!-- Variable with index #1126 -->
		<ScalarVariable name="val4.riseTime" valueReference="588" description="Rise time of the filter (time to reach 99.6 % of an opening step)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="120.0" />
		</ScalarVariable>
		<!-- Variable with index #1127 -->
		<ScalarVariable name="val4.show_T" valueReference="536872226" description="= true, if actual temperature at port is computed" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1128 -->
		<ScalarVariable name="val4.use_inputFilter" valueReference="536872226" description="= true, if opening is filtered with a 2nd order CriticalDamping filter" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1129 -->
		<ScalarVariable name="val4.y" valueReference="1940" description="Actuator position (0: closed, 1: open)" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" min="0" max="1" />
		</ScalarVariable>
		<!-- Variable with index #1130 -->
		<ScalarVariable name="val4.y_actual" valueReference="1940" description="Actual actuator position" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1131 -->
		<ScalarVariable name="val4.y_start" valueReference="589" description="Initial value of output" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1132 -->
		<ScalarVariable name="val5.Av" valueReference="1171" description="Av (metric) flow coefficient" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Area" unit="m2" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1133 -->
		<ScalarVariable name="val5.Cv" valueReference="1170" description="Cv (US) flow coefficient [USG/min/(psi)^(1/2)]" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1134 -->
		<ScalarVariable name="val5.CvData" valueReference="268436732" description="Selection of flow coefficient" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.Fluid.Types.CvTypes" start="1" />
		</ScalarVariable>
		<!-- Variable with index #1135 -->
		<ScalarVariable name="val5.Kv" valueReference="1169" description="Kv (metric) flow coefficient [m3/h/(bar)^(1/2)]" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1136 -->
		<ScalarVariable name="val5.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1137 -->
		<ScalarVariable name="val5.deltaM" valueReference="458" description="Fraction of nominal flow rate where linearization starts, if y=1" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.02" />
		</ScalarVariable>
		<!-- Variable with index #1138 -->
		<ScalarVariable name="val5.dp" valueReference="1825" description="Pressure difference between port_a and port_b" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" nominal="6000" />
		</ScalarVariable>
		<!-- Variable with index #1139 -->
		<ScalarVariable name="val5.dpFixed_nominal" valueReference="730" description="Pressure drop of pipe and other resistances that are in series" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="89580.0" />
		</ScalarVariable>
		<!-- Variable with index #1140 -->
		<ScalarVariable name="val5.dpValve_nominal" valueReference="459" description="Nominal pressure drop of fully open valve, used if CvData=Buildings.Fluid.Types.CvTypes.OpPoint" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" min="0" start="20902.0" />
		</ScalarVariable>
		<!-- Variable with index #1141 -->
		<ScalarVariable name="val5.dp_nominal" valueReference="928" description="Pressure drop at nominal mass flow rate" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1142 -->
		<ScalarVariable name="val5.from_dp" valueReference="536872226" description="= true, use m_flow = f(dp) else dp = f(m_flow)" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1143 -->
		<ScalarVariable name="val5.homotopyInitialization" valueReference="536872225" description="= true, use homotopy method" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1144 -->
		<ScalarVariable name="val5.init" valueReference="268436720" description="Type of initialization (no init/steady state/initial state/initial output)" causality="parameter" variability="fixed" initial="exact">
			<Enumeration declaredType="Modelica.Blocks.Types.Init" start="4" />
		</ScalarVariable>
		<!-- Variable with index #1145 -->
		<ScalarVariable name="val5.k" valueReference="1755" description="Flow coefficient of valve and pipe in series, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)." causality="local" variability="continuous" initial="calculated">
			<Real unit="" relativeQuantity="false" min="1.0E-60" />
		</ScalarVariable>
		<!-- Variable with index #1146 -->
		<ScalarVariable name="val5.kFixed" valueReference="454" description="Flow coefficient of fixed resistance that may be in series with valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)." causality="parameter" variability="fixed" initial="exact">
			<Real unit="" relativeQuantity="false" min="0" start="0.132584858715541" />
		</ScalarVariable>
		<!-- Variable with index #1147 -->
		<ScalarVariable name="val5.kVal" valueReference="1754" description="Flow coefficient of valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)." causality="local" variability="continuous" initial="calculated">
			<Real unit="" relativeQuantity="false" min="1.0E-60" />
		</ScalarVariable>
		<!-- Variable with index #1148 -->
		<ScalarVariable name="val5.l" valueReference="453" description="Valve leakage, l=Kv(y=0)/Kv(y=1)" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" min="1.0E-10" max="1" start="1.0E-4" />
		</ScalarVariable>
		<!-- Variable with index #1149 -->
		<ScalarVariable name="val5.linearized" valueReference="536872226" description="= true, use linear relation between m_flow and dp for any flow rate" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1150 -->
		<ScalarVariable name="val5.m_flow" valueReference="1756" description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)" causality="local" variability="continuous" initial="approx">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" nominal="39.682539682539684" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1151 -->
		<ScalarVariable name="val5.m_flow_nominal" valueReference="671" description="Nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="39.682539682539684" />
		</ScalarVariable>
		<!-- Variable with index #1152 -->
		<ScalarVariable name="val5.m_flow_small" valueReference="713" description="Small mass flow rate for regularization of zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="0.003968253968253969" />
		</ScalarVariable>
		<!-- Variable with index #1153 -->
		<ScalarVariable name="val5.m_flow_turbulent" valueReference="929" description="Turbulent flow if |m_flow| &gt;= m_flow_turbulent" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #1154 -->
		<ScalarVariable name="val5.order" valueReference="268436697" description="Order of filter" causality="parameter" variability="fixed" initial="exact">
			<Integer min="1" start="2" />
		</ScalarVariable>
		<!-- Variable with index #1155 -->
		<ScalarVariable name="val5.phi" valueReference="1753" description="Ratio actual to nominal mass flow rate of valve, phi=Kv(y)/Kv(y=1)" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1156 -->
		<ScalarVariable name="val5.port_a.h_outflow" valueReference="1757" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #1157 -->
		<ScalarVariable name="val5.port_a.m_flow" valueReference="1756" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1158 -->
		<ScalarVariable name="val5.port_a.p" valueReference="1035" description="Thermodynamic pressure in the connection point" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1159 -->
		<ScalarVariable name="val5.port_b.h_outflow" valueReference="1758" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #1160 -->
		<ScalarVariable name="val5.port_b.m_flow" valueReference="134219484" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" />
		</ScalarVariable>
		<!-- Variable with index #1161 -->
		<ScalarVariable name="val5.port_b.p" valueReference="1706" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1162 -->
		<ScalarVariable name="val5.rhoStd" valueReference="460" description="Inlet density for which valve coefficients are defined" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Density" unit="kg/m3" displayUnit="g/cm3" relativeQuantity="false" min="0.0" start="995.586" />
		</ScalarVariable>
		<!-- Variable with index #1163 -->
		<ScalarVariable name="val5.riseTime" valueReference="461" description="Rise time of the filter (time to reach 99.6 % of an opening step)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="120.0" />
		</ScalarVariable>
		<!-- Variable with index #1164 -->
		<ScalarVariable name="val5.show_T" valueReference="536872226" description="= true, if actual temperature at port is computed" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1165 -->
		<ScalarVariable name="val5.use_inputFilter" valueReference="536872226" description="= true, if opening is filtered with a 2nd order CriticalDamping filter" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1166 -->
		<ScalarVariable name="val5.y" valueReference="1855" description="Actuator position (0: closed, 1: open)" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" min="0" max="1" />
		</ScalarVariable>
		<!-- Variable with index #1167 -->
		<ScalarVariable name="val5.y_actual" valueReference="1855" description="Actual actuator position" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1168 -->
		<ScalarVariable name="val5.y_start" valueReference="462" description="Initial value of output" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #1169 -->
		<ScalarVariable name="val6.Av" valueReference="1177" description="Av (metric) flow coefficient" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Area" unit="m2" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1170 -->
		<ScalarVariable name="val6.Cv" valueReference="1176" description="Cv (US) flow coefficient [USG/min/(psi)^(1/2)]" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1171 -->
		<ScalarVariable name="val6.CvData" valueReference="268436732" description="Selection of flow coefficient" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.Fluid.Types.CvTypes" start="1" />
		</ScalarVariable>
		<!-- Variable with index #1172 -->
		<ScalarVariable name="val6.Kv" valueReference="1175" description="Kv (metric) flow coefficient [m3/h/(bar)^(1/2)]" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1173 -->
		<ScalarVariable name="val6.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1174 -->
		<ScalarVariable name="val6.deltaM" valueReference="559" description="Fraction of nominal flow rate where linearization starts, if y=1" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.02" />
		</ScalarVariable>
		<!-- Variable with index #1175 -->
		<ScalarVariable name="val6.dp" valueReference="1852" description="Pressure difference between port_a and port_b" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" nominal="6000" />
		</ScalarVariable>
		<!-- Variable with index #1176 -->
		<ScalarVariable name="val6.dpFixed_nominal" valueReference="708" description="Pressure drop of pipe and other resistances that are in series" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="104510.0" />
		</ScalarVariable>
		<!-- Variable with index #1177 -->
		<ScalarVariable name="val6.dpValve_nominal" valueReference="560" description="Nominal pressure drop of fully open valve, used if CvData=Buildings.Fluid.Types.CvTypes.OpPoint" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" min="0" start="20902.0" />
		</ScalarVariable>
		<!-- Variable with index #1178 -->
		<ScalarVariable name="val6.dp_nominal" valueReference="956" description="Pressure drop at nominal mass flow rate" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1179 -->
		<ScalarVariable name="val6.from_dp" valueReference="536872225" description="= true, use m_flow = f(dp) else dp = f(m_flow)" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1180 -->
		<ScalarVariable name="val6.homotopyInitialization" valueReference="536872225" description="= true, use homotopy method" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1181 -->
		<ScalarVariable name="val6.init" valueReference="268436722" description="Type of initialization (no init/steady state/initial state/initial output)" causality="parameter" variability="fixed" initial="exact">
			<Enumeration declaredType="Modelica.Blocks.Types.Init" start="4" />
		</ScalarVariable>
		<!-- Variable with index #1182 -->
		<ScalarVariable name="val6.k" valueReference="1816" description="Flow coefficient of valve and pipe in series, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)." causality="local" variability="continuous" initial="calculated">
			<Real unit="" relativeQuantity="false" min="1.0E-60" />
		</ScalarVariable>
		<!-- Variable with index #1183 -->
		<ScalarVariable name="val6.kFixed" valueReference="555" description="Flow coefficient of fixed resistance that may be in series with valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)." causality="parameter" variability="fixed" initial="exact">
			<Real unit="" relativeQuantity="false" min="0" start="0.03682491813730554" />
		</ScalarVariable>
		<!-- Variable with index #1184 -->
		<ScalarVariable name="val6.kVal" valueReference="1815" description="Flow coefficient of valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)." causality="local" variability="continuous" initial="calculated">
			<Real unit="" relativeQuantity="false" min="1.0E-60" />
		</ScalarVariable>
		<!-- Variable with index #1185 -->
		<ScalarVariable name="val6.l" valueReference="554" description="Valve leakage, l=Kv(y=0)/Kv(y=1)" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" min="1.0E-10" max="1" start="1.0E-4" />
		</ScalarVariable>
		<!-- Variable with index #1186 -->
		<ScalarVariable name="val6.linearized" valueReference="536872226" description="= true, use linear relation between m_flow and dp for any flow rate" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1187 -->
		<ScalarVariable name="val6.m_flow" valueReference="1817" description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)" causality="local" variability="continuous" initial="approx">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" nominal="11.904761904761905" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1188 -->
		<ScalarVariable name="val6.m_flow_nominal" valueReference="670" description="Nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="11.904761904761905" />
		</ScalarVariable>
		<!-- Variable with index #1189 -->
		<ScalarVariable name="val6.m_flow_small" valueReference="706" description="Small mass flow rate for regularization of zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="0.0011904761904761906" />
		</ScalarVariable>
		<!-- Variable with index #1190 -->
		<ScalarVariable name="val6.m_flow_turbulent" valueReference="957" description="Turbulent flow if |m_flow| &gt;= m_flow_turbulent" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #1191 -->
		<ScalarVariable name="val6.order" valueReference="268436699" description="Order of filter" causality="parameter" variability="fixed" initial="exact">
			<Integer min="1" start="2" />
		</ScalarVariable>
		<!-- Variable with index #1192 -->
		<ScalarVariable name="val6.phi" valueReference="1814" description="Ratio actual to nominal mass flow rate of valve, phi=Kv(y)/Kv(y=1)" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1193 -->
		<ScalarVariable name="val6.port_a.h_outflow" valueReference="1818" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #1194 -->
		<ScalarVariable name="val6.port_a.m_flow" valueReference="1817" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1195 -->
		<ScalarVariable name="val6.port_a.p" valueReference="1863" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1196 -->
		<ScalarVariable name="val6.port_b.h_outflow" valueReference="1420" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #1197 -->
		<ScalarVariable name="der(val6.port_b.h_outflow)" valueReference="1384" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" derivative="1196" />
		</ScalarVariable>
		<!-- Variable with index #1198 -->
		<ScalarVariable name="val6.port_b.m_flow" valueReference="134219545" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" />
		</ScalarVariable>
		<!-- Variable with index #1199 -->
		<ScalarVariable name="val6.port_b.p" valueReference="1642" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1200 -->
		<ScalarVariable name="val6.rhoStd" valueReference="561" description="Inlet density for which valve coefficients are defined" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Density" unit="kg/m3" displayUnit="g/cm3" relativeQuantity="false" min="0.0" start="995.586" />
		</ScalarVariable>
		<!-- Variable with index #1201 -->
		<ScalarVariable name="val6.riseTime" valueReference="562" description="Rise time of the filter (time to reach 99.6 % of an opening step)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="120.0" />
		</ScalarVariable>
		<!-- Variable with index #1202 -->
		<ScalarVariable name="val6.show_T" valueReference="536872226" description="= true, if actual temperature at port is computed" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1203 -->
		<ScalarVariable name="val6.use_inputFilter" valueReference="536872226" description="= true, if opening is filtered with a 2nd order CriticalDamping filter" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1204 -->
		<ScalarVariable name="val6.y" valueReference="1855" description="Actuator position (0: closed, 1: open)" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" min="0" max="1" />
		</ScalarVariable>
		<!-- Variable with index #1205 -->
		<ScalarVariable name="val6.y_actual" valueReference="1855" description="Actual actuator position" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1206 -->
		<ScalarVariable name="val6.y_start" valueReference="563" description="Initial value of output" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #1207 -->
		<ScalarVariable name="valByp.Av" valueReference="1183" description="Av (metric) flow coefficient" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Area" unit="m2" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1208 -->
		<ScalarVariable name="valByp.Cv" valueReference="1182" description="Cv (US) flow coefficient [USG/min/(psi)^(1/2)]" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1209 -->
		<ScalarVariable name="valByp.CvData" valueReference="268436732" description="Selection of flow coefficient" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.Fluid.Types.CvTypes" start="1" />
		</ScalarVariable>
		<!-- Variable with index #1210 -->
		<ScalarVariable name="valByp.Kv" valueReference="1181" description="Kv (metric) flow coefficient [m3/h/(bar)^(1/2)]" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1211 -->
		<ScalarVariable name="valByp.R" valueReference="600" description="Rangeability, R=50...100 typically" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="50.0" />
		</ScalarVariable>
		<!-- Variable with index #1212 -->
		<ScalarVariable name="valByp.allowFlowReversal" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1213 -->
		<ScalarVariable name="valByp.delta0" valueReference="601" description="Range of significant deviation from equal percentage law" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.01" />
		</ScalarVariable>
		<!-- Variable with index #1214 -->
		<ScalarVariable name="valByp.deltaM" valueReference="607" description="Fraction of nominal flow rate where linearization starts, if y=1" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.02" />
		</ScalarVariable>
		<!-- Variable with index #1215 -->
		<ScalarVariable name="valByp.dp" valueReference="1852" description="Pressure difference between port_a and port_b" causality="local" variability="continuous" initial="approx">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" nominal="6000" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1216 -->
		<ScalarVariable name="valByp.dpFixed_nominal" valueReference="733" description="Pressure drop of pipe and other resistances that are in series" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="14930.0" />
		</ScalarVariable>
		<!-- Variable with index #1217 -->
		<ScalarVariable name="valByp.dpValve_nominal" valueReference="608" description="Nominal pressure drop of fully open valve, used if CvData=Buildings.Fluid.Types.CvTypes.OpPoint" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" min="0" start="20902.0" />
		</ScalarVariable>
		<!-- Variable with index #1218 -->
		<ScalarVariable name="valByp.dp_nominal" valueReference="999" description="Pressure drop at nominal mass flow rate" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1219 -->
		<ScalarVariable name="valByp.from_dp" valueReference="536872225" description="= true, use m_flow = f(dp) else dp = f(m_flow)" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1220 -->
		<ScalarVariable name="valByp.homotopyInitialization" valueReference="536872225" description="= true, use homotopy method" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1221 -->
		<ScalarVariable name="valByp.init" valueReference="268436724" description="Type of initialization (no init/steady state/initial state/initial output)" causality="parameter" variability="fixed" initial="exact">
			<Enumeration declaredType="Modelica.Blocks.Types.Init" start="4" />
		</ScalarVariable>
		<!-- Variable with index #1222 -->
		<ScalarVariable name="valByp.k" valueReference="1850" description="Flow coefficient of valve and pipe in series, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)." causality="local" variability="continuous" initial="calculated">
			<Real unit="" relativeQuantity="false" min="1.0E-60" />
		</ScalarVariable>
		<!-- Variable with index #1223 -->
		<ScalarVariable name="valByp.kFixed" valueReference="603" description="Flow coefficient of fixed resistance that may be in series with valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)." causality="parameter" variability="fixed" initial="exact">
			<Real unit="" relativeQuantity="false" min="0" start="0.09742957544162235" />
		</ScalarVariable>
		<!-- Variable with index #1224 -->
		<ScalarVariable name="valByp.kVal" valueReference="1849" description="Flow coefficient of valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)." causality="local" variability="continuous" initial="calculated">
			<Real unit="" relativeQuantity="false" min="1.0E-60" />
		</ScalarVariable>
		<!-- Variable with index #1225 -->
		<ScalarVariable name="valByp.l" valueReference="602" description="Valve leakage, l=Kv(y=0)/Kv(y=1)" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" min="1.0E-10" max="1" start="1.0E-4" />
		</ScalarVariable>
		<!-- Variable with index #1226 -->
		<ScalarVariable name="valByp.linearized" valueReference="536872226" description="= true, use linear relation between m_flow and dp for any flow rate" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1227 -->
		<ScalarVariable name="valByp.m_flow" valueReference="1851" description="Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction)" causality="local" variability="continuous" initial="approx">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="-1.0E60" nominal="11.904761904761905" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1228 -->
		<ScalarVariable name="valByp.m_flow_nominal" valueReference="670" description="Nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="11.904761904761905" />
		</ScalarVariable>
		<!-- Variable with index #1229 -->
		<ScalarVariable name="valByp.m_flow_small" valueReference="706" description="Small mass flow rate for regularization of zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="0.0011904761904761906" />
		</ScalarVariable>
		<!-- Variable with index #1230 -->
		<ScalarVariable name="valByp.m_flow_turbulent" valueReference="1000" description="Turbulent flow if |m_flow| &gt;= m_flow_turbulent" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #1231 -->
		<ScalarVariable name="valByp.order" valueReference="268436703" description="Order of filter" causality="parameter" variability="fixed" initial="exact">
			<Integer min="1" start="2" />
		</ScalarVariable>
		<!-- Variable with index #1232 -->
		<ScalarVariable name="valByp.phi" valueReference="1848" description="Ratio actual to nominal mass flow rate of valve, phi=Kv(y)/Kv(y=1)" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1233 -->
		<ScalarVariable name="valByp.port_a.h_outflow" valueReference="1853" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #1234 -->
		<ScalarVariable name="valByp.port_a.m_flow" valueReference="1851" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1235 -->
		<ScalarVariable name="valByp.port_a.p" valueReference="1863" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1236 -->
		<ScalarVariable name="valByp.port_b.h_outflow" valueReference="1854" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #1237 -->
		<ScalarVariable name="valByp.port_b.m_flow" valueReference="134219579" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" />
		</ScalarVariable>
		<!-- Variable with index #1238 -->
		<ScalarVariable name="valByp.port_b.p" valueReference="1642" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1239 -->
		<ScalarVariable name="valByp.rhoStd" valueReference="609" description="Inlet density for which valve coefficients are defined" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Density" unit="kg/m3" displayUnit="g/cm3" relativeQuantity="false" min="0.0" start="995.586" />
		</ScalarVariable>
		<!-- Variable with index #1240 -->
		<ScalarVariable name="valByp.riseTime" valueReference="610" description="Rise time of the filter (time to reach 99.6 % of an opening step)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" start="120.0" />
		</ScalarVariable>
		<!-- Variable with index #1241 -->
		<ScalarVariable name="valByp.show_T" valueReference="536872226" description="= true, if actual temperature at port is computed" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1242 -->
		<ScalarVariable name="valByp.use_inputFilter" valueReference="536872226" description="= true, if opening is filtered with a 2nd order CriticalDamping filter" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1243 -->
		<ScalarVariable name="valByp.y" valueReference="1856" description="Actuator position (0: closed, 1: open)" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" min="0" max="1" />
		</ScalarVariable>
		<!-- Variable with index #1244 -->
		<ScalarVariable name="valByp.y_actual" valueReference="1856" description="Actual actuator position" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1245 -->
		<ScalarVariable name="valByp.y_start" valueReference="611" description="Initial value of output" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1246 -->
		<ScalarVariable name="weaBus.HDifHor" valueReference="1895" description="Diffuse horizontal solar irradiation" causality="local" variability="continuous" initial="calculated">
			<Real quantity="RadiantEnergyFluenceRate" unit="W/m2" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1247 -->
		<ScalarVariable name="weaBus.HDirNor" valueReference="1894" description="Direct normal solar irradiation" causality="local" variability="continuous" initial="calculated">
			<Real quantity="RadiantEnergyFluenceRate" unit="W/m2" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1248 -->
		<ScalarVariable name="weaBus.HGloHor" valueReference="1896" description="Global horizontal solar irradiation" causality="local" variability="continuous" initial="calculated">
			<Real quantity="RadiantEnergyFluenceRate" unit="W/m2" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1249 -->
		<ScalarVariable name="weaBus.HHorIR" valueReference="1906" description="Horizontal infrared irradiation" causality="local" variability="continuous" initial="calculated">
			<Real unit="W/m2" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1250 -->
		<ScalarVariable name="weaBus.TBlaSky" valueReference="1905" description="Black-body sky temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1251 -->
		<ScalarVariable name="weaBus.TDewPoi" valueReference="1892" description="Dew point temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1252 -->
		<ScalarVariable name="weaBus.TDryBul" valueReference="1929" description="Dry bulb temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1253 -->
		<ScalarVariable name="weaBus.TWetBul" valueReference="1930" description="Wet bulb temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1254 -->
		<ScalarVariable name="weaBus.ceiHei" valueReference="1901" description="Cloud cover ceiling height" causality="local" variability="continuous" initial="calculated">
			<Real unit="m" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1255 -->
		<ScalarVariable name="weaBus.cloTim" valueReference="1910" description="Model time" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1256 -->
		<ScalarVariable name="weaBus.lat" valueReference="1164" description="Latitude of the location" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real unit="rad" displayUnit="deg" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1257 -->
		<ScalarVariable name="weaBus.lon" valueReference="1163" description="Longitude of the location" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real unit="rad" displayUnit="deg" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1258 -->
		<ScalarVariable name="weaBus.nOpa" valueReference="1904" description="Opaque sky cover" causality="local" variability="continuous" initial="calculated">
			<Real unit="1" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1259 -->
		<ScalarVariable name="weaBus.nTot" valueReference="1900" description="Total sky cover" causality="local" variability="continuous" initial="calculated">
			<Real unit="1" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1260 -->
		<ScalarVariable name="weaBus.pAtm" valueReference="1005" description="Atmospheric pressure" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1261 -->
		<ScalarVariable name="weaBus.relHum" valueReference="1899" description="Relative humidity" causality="local" variability="continuous" initial="calculated">
			<Real unit="1" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1262 -->
		<ScalarVariable name="weaBus.solAlt" valueReference="1925" description="Solar altitude angle" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Angle" unit="rad" displayUnit="deg" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1263 -->
		<ScalarVariable name="weaBus.solDec" valueReference="1926" description="Solar declination angle" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Angle" unit="rad" displayUnit="deg" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1264 -->
		<ScalarVariable name="weaBus.solHouAng" valueReference="1928" description="Solar hour angle" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Angle" unit="rad" displayUnit="deg" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1265 -->
		<ScalarVariable name="weaBus.solTim" valueReference="1927" description="Solar time" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Time" unit="s" displayUnit="s" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1266 -->
		<ScalarVariable name="weaBus.solZen" valueReference="1924" description="Zenith angle" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Angle" unit="rad" displayUnit="deg" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1267 -->
		<ScalarVariable name="weaBus.winDir" valueReference="1903" description="Wind direction" causality="local" variability="continuous" initial="calculated">
			<Real unit="rad" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1268 -->
		<ScalarVariable name="weaBus.winSpe" valueReference="1902" description="Wind speed" causality="local" variability="continuous" initial="calculated">
			<Real unit="m/s" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1269 -->
		<ScalarVariable name="weaData.HInfHor" valueReference="633" description="Infrared horizontal radiation (used if HInfHorSou=Parameter)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="HeatFlux" unit="W/m2" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1270 -->
		<ScalarVariable name="weaData.HInfHorSou" valueReference="268436766" description="Infrared horizontal radiation" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.BoundaryConditions.Types.DataSource" start="1" />
		</ScalarVariable>
		<!-- Variable with index #1271 -->
		<ScalarVariable name="weaData.HSou" valueReference="268436767" description="Global, diffuse, and direct normal radiation" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.BoundaryConditions.Types.RadiationDataSource" start="1" />
		</ScalarVariable>
		<!-- Variable with index #1272 -->
		<ScalarVariable name="weaData.TBlaSky" valueReference="629" description="Black-body sky temperature (used if TBlaSkySou=Parameter)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="273.15" />
		</ScalarVariable>
		<!-- Variable with index #1273 -->
		<ScalarVariable name="weaData.TBlaSkySou" valueReference="268436766" description="Black-body sky temperature" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.BoundaryConditions.Types.DataSource" start="1" />
		</ScalarVariable>
		<!-- Variable with index #1274 -->
		<ScalarVariable name="weaData.TDewPoi" valueReference="628" description="Dew point temperature (used if TDewPoi=Parameter)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="283.15" />
		</ScalarVariable>
		<!-- Variable with index #1275 -->
		<ScalarVariable name="weaData.TDewPoiSou" valueReference="268436766" description="Dew point temperature" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.BoundaryConditions.Types.DataSource" start="1" />
		</ScalarVariable>
		<!-- Variable with index #1276 -->
		<ScalarVariable name="weaData.TDryBul" valueReference="627" description="Dry bulb temperature (used if TDryBul=Parameter)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="0.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #1277 -->
		<ScalarVariable name="weaData.TDryBulSou" valueReference="268436766" description="Dry bulb temperature" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.BoundaryConditions.Types.DataSource" start="1" />
		</ScalarVariable>
		<!-- Variable with index #1278 -->
		<ScalarVariable name="weaData.calTSky" valueReference="268436768" description="Model choice for black-body sky temperature calculation" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.BoundaryConditions.Types.SkyTemperatureCalculation" start="2" />
		</ScalarVariable>
		<!-- Variable with index #1279 -->
		<ScalarVariable name="weaData.ceiHei" valueReference="634" description="Ceiling height (used if ceiHei=Parameter)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Height" unit="m" displayUnit="m" relativeQuantity="false" start="20000.0" />
		</ScalarVariable>
		<!-- Variable with index #1280 -->
		<ScalarVariable name="weaData.ceiHeiSou" valueReference="268436766" description="Ceiling height" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.BoundaryConditions.Types.DataSource" start="1" />
		</ScalarVariable>
		<!-- Variable with index #1281 -->
		<ScalarVariable name="weaData.computeWetBulbTemperature" valueReference="536872225" description="If true, then this model computes the wet bulb temperature" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1282 -->
		<ScalarVariable name="weaData.filNam" valueReference="805306373" description="Name of weather data file" causality="calculatedParameter" variability="fixed" initial="calculated">
			<String />
		</ScalarVariable>
		<!-- Variable with index #1283 -->
		<ScalarVariable name="weaData.lat" valueReference="1164" description="Latitude" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Angle" unit="rad" displayUnit="deg" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1284 -->
		<ScalarVariable name="weaData.lon" valueReference="1163" description="Longitude" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Angle" unit="rad" displayUnit="deg" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1285 -->
		<ScalarVariable name="weaData.opaSkyCov" valueReference="636" description="Opaque sky cover (used if opaSkyCov=Parameter). Use 0 &lt;= opaSkyCov &lt;= 1" causality="parameter" variability="fixed" initial="exact">
			<Real unit="1" relativeQuantity="false" min="0" max="1" start="0.5" />
		</ScalarVariable>
		<!-- Variable with index #1286 -->
		<ScalarVariable name="weaData.opaSkyCovSou" valueReference="268436766" description="Opaque sky cover" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.BoundaryConditions.Types.DataSource" start="1" />
		</ScalarVariable>
		<!-- Variable with index #1287 -->
		<ScalarVariable name="weaData.pAtm" valueReference="626" description="Atmospheric pressure (used if pAtmSou=Parameter)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="101325.0" />
		</ScalarVariable>
		<!-- Variable with index #1288 -->
		<ScalarVariable name="weaData.pAtmSou" valueReference="268436765" description="Atmospheric pressure" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.BoundaryConditions.Types.DataSource" start="2" />
		</ScalarVariable>
		<!-- Variable with index #1289 -->
		<ScalarVariable name="weaData.relHum" valueReference="630" description="Relative humidity (used if relHum=Parameter)" causality="parameter" variability="fixed" initial="exact">
			<Real unit="1" relativeQuantity="false" min="0" max="1" start="0.5" />
		</ScalarVariable>
		<!-- Variable with index #1290 -->
		<ScalarVariable name="weaData.relHumSou" valueReference="268436766" description="Relative humidity" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.BoundaryConditions.Types.DataSource" start="1" />
		</ScalarVariable>
		<!-- Variable with index #1291 -->
		<ScalarVariable name="weaData.timZon" valueReference="1165" description="Time zone" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Time" unit="s" displayUnit="h" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1292 -->
		<ScalarVariable name="weaData.totSkyCov" valueReference="635" description="Total sky cover (used if totSkyCov=Parameter). Use 0 &lt;= totSkyCov &lt;= 1" causality="parameter" variability="fixed" initial="exact">
			<Real unit="1" relativeQuantity="false" min="0" max="1" start="0.5" />
		</ScalarVariable>
		<!-- Variable with index #1293 -->
		<ScalarVariable name="weaData.totSkyCovSou" valueReference="268436766" description="Total sky cover" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.BoundaryConditions.Types.DataSource" start="1" />
		</ScalarVariable>
		<!-- Variable with index #1294 -->
		<ScalarVariable name="weaData.weaBus.HDifHor" valueReference="1895" description="Diffuse horizontal solar irradiation" causality="local" variability="continuous" initial="calculated">
			<Real quantity="RadiantEnergyFluenceRate" unit="W/m2" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1295 -->
		<ScalarVariable name="weaData.weaBus.HDirNor" valueReference="1894" description="Direct normal solar irradiation" causality="local" variability="continuous" initial="calculated">
			<Real quantity="RadiantEnergyFluenceRate" unit="W/m2" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1296 -->
		<ScalarVariable name="weaData.weaBus.HGloHor" valueReference="1896" description="Global horizontal solar irradiation" causality="local" variability="continuous" initial="calculated">
			<Real quantity="RadiantEnergyFluenceRate" unit="W/m2" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1297 -->
		<ScalarVariable name="weaData.weaBus.HHorIR" valueReference="1906" description="Horizontal infrared irradiation" causality="local" variability="continuous" initial="calculated">
			<Real unit="W/m2" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1298 -->
		<ScalarVariable name="weaData.weaBus.TBlaSky" valueReference="1905" description="Black-body sky temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1299 -->
		<ScalarVariable name="weaData.weaBus.TDewPoi" valueReference="1892" description="Dew point temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1300 -->
		<ScalarVariable name="weaData.weaBus.TDryBul" valueReference="1929" description="Dry bulb temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1301 -->
		<ScalarVariable name="weaData.weaBus.TWetBul" valueReference="1930" description="Wet bulb temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1302 -->
		<ScalarVariable name="weaData.weaBus.ceiHei" valueReference="1901" description="Cloud cover ceiling height" causality="local" variability="continuous" initial="calculated">
			<Real unit="m" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1303 -->
		<ScalarVariable name="weaData.weaBus.cloTim" valueReference="1910" description="Model time" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1304 -->
		<ScalarVariable name="weaData.weaBus.lat" valueReference="1164" description="Latitude of the location" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real unit="rad" displayUnit="deg" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1305 -->
		<ScalarVariable name="weaData.weaBus.lon" valueReference="1163" description="Longitude of the location" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real unit="rad" displayUnit="deg" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1306 -->
		<ScalarVariable name="weaData.weaBus.nOpa" valueReference="1904" description="Opaque sky cover" causality="local" variability="continuous" initial="calculated">
			<Real unit="1" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1307 -->
		<ScalarVariable name="weaData.weaBus.nTot" valueReference="1900" description="Total sky cover" causality="local" variability="continuous" initial="calculated">
			<Real unit="1" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1308 -->
		<ScalarVariable name="weaData.weaBus.pAtm" valueReference="1005" description="Atmospheric pressure" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1309 -->
		<ScalarVariable name="weaData.weaBus.relHum" valueReference="1899" description="Relative humidity" causality="local" variability="continuous" initial="calculated">
			<Real unit="1" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1310 -->
		<ScalarVariable name="weaData.weaBus.solAlt" valueReference="1925" description="Solar altitude angle" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Angle" unit="rad" displayUnit="deg" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1311 -->
		<ScalarVariable name="weaData.weaBus.solDec" valueReference="1926" description="Solar declination angle" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Angle" unit="rad" displayUnit="deg" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1312 -->
		<ScalarVariable name="weaData.weaBus.solHouAng" valueReference="1928" description="Solar hour angle" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Angle" unit="rad" displayUnit="deg" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1313 -->
		<ScalarVariable name="weaData.weaBus.solTim" valueReference="1927" description="Solar time" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Time" unit="s" displayUnit="s" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1314 -->
		<ScalarVariable name="weaData.weaBus.solZen" valueReference="1924" description="Zenith angle" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Angle" unit="rad" displayUnit="deg" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1315 -->
		<ScalarVariable name="weaData.weaBus.winDir" valueReference="1903" description="Wind direction" causality="local" variability="continuous" initial="calculated">
			<Real unit="rad" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1316 -->
		<ScalarVariable name="weaData.weaBus.winSpe" valueReference="1902" description="Wind speed" causality="local" variability="continuous" initial="calculated">
			<Real unit="m/s" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1317 -->
		<ScalarVariable name="weaData.winDir" valueReference="632" description="Wind direction (used if winDir=Parameter)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Angle" unit="rad" displayUnit="deg" relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #1318 -->
		<ScalarVariable name="weaData.winDirSou" valueReference="268436766" description="Wind direction" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.BoundaryConditions.Types.DataSource" start="1" />
		</ScalarVariable>
		<!-- Variable with index #1319 -->
		<ScalarVariable name="weaData.winSpe" valueReference="631" description="Wind speed (used if winSpe=Parameter)" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Velocity" unit="m/s" relativeQuantity="false" min="0" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #1320 -->
		<ScalarVariable name="weaData.winSpeSou" valueReference="268436766" description="Wind speed" causality="local" variability="constant" initial="exact">
			<Enumeration declaredType="Buildings.BoundaryConditions.Types.DataSource" start="1" />
		</ScalarVariable>
		<!-- Variable with index #1321 -->
		<ScalarVariable name="wse.C1_flow" valueReference="1730" description="Heat capacity flow rate medium 1" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermalConductance" unit="W/K" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1322 -->
		<ScalarVariable name="wse.C2_flow" valueReference="1731" description="Heat capacity flow rate medium 2" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermalConductance" unit="W/K" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1323 -->
		<ScalarVariable name="wse.CMin_flow" valueReference="1732" description="Minimum heat capacity flow rate" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermalConductance" unit="W/K" relativeQuantity="false" min="0" />
		</ScalarVariable>
		<!-- Variable with index #1324 -->
		<ScalarVariable name="wse.Q1_flow" valueReference="134219466" description="Heat transferred into the medium 1" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1325 -->
		<ScalarVariable name="wse.Q2_flow" valueReference="1738" description="Heat transferred into the medium 2" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1326 -->
		<ScalarVariable name="wse.QMax_flow" valueReference="1733" description="Maximum heat flow rate into medium 1" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Power" unit="W" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1327 -->
		<ScalarVariable name="wse.T_in1" valueReference="1728" description="Inlet temperature medium 1" causality="local" variability="continuous" initial="approx">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #1328 -->
		<ScalarVariable name="wse.T_in2" valueReference="1729" description="Inlet temperature medium 2" causality="local" variability="continuous" initial="approx">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" min="1" max="10000.0" nominal="300" start="293.15" />
		</ScalarVariable>
		<!-- Variable with index #1329 -->
		<ScalarVariable name="wse.allowFlowReversal1" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal for medium 1" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1330 -->
		<ScalarVariable name="wse.allowFlowReversal2" valueReference="536872225" description="= false to simplify equations, assuming, but not enforcing, no flow reversal for medium 2" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1331 -->
		<ScalarVariable name="wse.computeFlowResistance1" valueReference="536872226" description="=true, compute flow resistance. Set to false to assume no friction" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1332 -->
		<ScalarVariable name="wse.computeFlowResistance2" valueReference="536872226" description="=true, compute flow resistance. Set to false to assume no friction" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1333 -->
		<ScalarVariable name="wse.deltaM1" valueReference="697" description="Fraction of nominal flow rate where flow transitions to laminar" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="0.1" />
		</ScalarVariable>
		<!-- Variable with index #1334 -->
		<ScalarVariable name="wse.deltaM2" valueReference="697" description="Fraction of nominal flow rate where flow transitions to laminar" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="0.1" />
		</ScalarVariable>
		<!-- Variable with index #1335 -->
		<ScalarVariable name="wse.dp1" valueReference="1198" description="Pressure difference between port_a1 and port_b1" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1336 -->
		<ScalarVariable name="wse.dp1_nominal" valueReference="16" description="Pressure difference" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1337 -->
		<ScalarVariable name="wse.dp2" valueReference="1746" description="Pressure difference between port_a2 and port_b2" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="Pa" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1338 -->
		<ScalarVariable name="wse.dp2_nominal" valueReference="16" description="Pressure difference" causality="local" variability="constant" initial="exact">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1339 -->
		<ScalarVariable name="wse.eps" valueReference="439" description="Heat exchanger effectiveness" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Efficiency" unit="1" relativeQuantity="false" min="0" max="1" start="0.8" />
		</ScalarVariable>
		<!-- Variable with index #1340 -->
		<ScalarVariable name="wse.from_dp1" valueReference="536872226" description="= true, use m_flow = f(dp) else dp = f(m_flow)" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1341 -->
		<ScalarVariable name="wse.from_dp2" valueReference="536872226" description="= true, use m_flow = f(dp) else dp = f(m_flow)" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1342 -->
		<ScalarVariable name="wse.homotopyInitialization" valueReference="536872225" description="= true, use homotopy method" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1343 -->
		<ScalarVariable name="wse.linearizeFlowResistance1" valueReference="536872226" description="= true, use linear relation between m_flow and dp for any flow rate" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1344 -->
		<ScalarVariable name="wse.linearizeFlowResistance2" valueReference="536872226" description="= true, use linear relation between m_flow and dp for any flow rate" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1345 -->
		<ScalarVariable name="wse.m1_flow" valueReference="1824" description="Mass flow rate from port_a1 to port_b1 (m1_flow &gt; 0 is design flow direction)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1346 -->
		<ScalarVariable name="wse.m1_flow_nominal" valueReference="671" description="Nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="39.682539682539684" />
		</ScalarVariable>
		<!-- Variable with index #1347 -->
		<ScalarVariable name="wse.m1_flow_small" valueReference="713" description="Small mass flow rate for regularization of zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" start="0.003968253968253969" />
		</ScalarVariable>
		<!-- Variable with index #1348 -->
		<ScalarVariable name="wse.m2_flow" valueReference="1860" description="Mass flow rate from port_a2 to port_b2 (m2_flow &gt; 0 is design flow direction)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1349 -->
		<ScalarVariable name="wse.m2_flow_nominal" valueReference="670" description="Nominal mass flow rate" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate" unit="kg/s" relativeQuantity="false" start="11.904761904761905" />
		</ScalarVariable>
		<!-- Variable with index #1350 -->
		<ScalarVariable name="wse.m2_flow_small" valueReference="706" description="Small mass flow rate for regularization of zero flow" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" start="0.0011904761904761906" />
		</ScalarVariable>
		<!-- Variable with index #1351 -->
		<ScalarVariable name="wse.mWat1_flow" valueReference="16" description="Moisture mass flow rate added to the medium 1" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1352 -->
		<ScalarVariable name="wse.mWat2_flow" valueReference="16" description="Moisture mass flow rate added to the medium 2" causality="local" variability="constant" initial="exact">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="100000.0" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1353 -->
		<ScalarVariable name="wse.port_a1.h_outflow" valueReference="1751" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #1354 -->
		<ScalarVariable name="wse.port_a1.m_flow" valueReference="1824" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1355 -->
		<ScalarVariable name="wse.port_a1.p" valueReference="1035" description="Thermodynamic pressure in the connection point" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1356 -->
		<ScalarVariable name="wse.port_a2.h_outflow" valueReference="1862" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #1357 -->
		<ScalarVariable name="wse.port_a2.m_flow" valueReference="1860" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-1.0E60" max="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1358 -->
		<ScalarVariable name="wse.port_a2.p" valueReference="1863" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1359 -->
		<ScalarVariable name="wse.port_b1.h_outflow" valueReference="1827" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="calculated">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #1360 -->
		<ScalarVariable name="wse.port_b1.m_flow" valueReference="134219552" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" />
		</ScalarVariable>
		<!-- Variable with index #1361 -->
		<ScalarVariable name="wse.port_b1.p" valueReference="1035" description="Thermodynamic pressure in the connection point" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1362 -->
		<ScalarVariable name="wse.port_b2.h_outflow" valueReference="1752" description="Specific thermodynamic enthalpy close to the connection point if m_flow &lt; 0" causality="local" variability="continuous" initial="approx">
			<Real quantity="SpecificEnergy" unit="J/kg" relativeQuantity="false" min="-1.0E10" max="1.0E10" nominal="83680.0" start="83680.0" />
		</ScalarVariable>
		<!-- Variable with index #1363 -->
		<ScalarVariable name="wse.port_b2.m_flow" valueReference="134219588" description="Mass flow rate from the connection point into the component" causality="local" variability="continuous" initial="calculated">
			<Real quantity="MassFlowRate.SimpleLiquidWater" unit="kg/s" relativeQuantity="false" min="-100000.0" max="1.0E60" />
		</ScalarVariable>
		<!-- Variable with index #1364 -->
		<ScalarVariable name="wse.port_b2.p" valueReference="1863" description="Thermodynamic pressure in the connection point" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Pressure" unit="Pa" displayUnit="bar" relativeQuantity="false" min="0" max="1.0E8" nominal="100000.0" />
		</ScalarVariable>
		<!-- Variable with index #1365 -->
		<ScalarVariable name="wse.prescribedHeatFlowRate1" valueReference="536872225" description="Set to true if the heat flow rate into fluid 1 is not a function of the component temperature" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1366 -->
		<ScalarVariable name="wse.prescribedHeatFlowRate2" valueReference="536872225" description="Set to true if the heat flow rate into fluid 2 is not a function of the component temperature" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1367 -->
		<ScalarVariable name="wse.sensibleOnly1" valueReference="536872225" description="Set to true if sensible exchange only for medium 1" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1368 -->
		<ScalarVariable name="wse.sensibleOnly2" valueReference="536872225" description="Set to true if sensible exchange only for medium 2" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1369 -->
		<ScalarVariable name="wse.show_T" valueReference="536872226" description="= true, if actual temperature at port is computed" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1370 -->
		<ScalarVariable name="wseCon.T1.condition" valueReference="536873112" description="= true, if transition may fire (time varying expression)" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1371 -->
		<ScalarVariable name="wseCon.T1.enableFire" valueReference="536873113" description="= true, if all firing conditions are true" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1372 -->
		<ScalarVariable name="wseCon.T1.enableTimer" valueReference="536872225" description="= true, if timer is enabled" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1373 -->
		<ScalarVariable name="wseCon.T1.fire" valueReference="536873114" description="= true, if transition fires" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1374 -->
		<ScalarVariable name="wseCon.T1.inPort.available" valueReference="536873121" description="true, if step connected to the transition input is active" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1375 -->
		<ScalarVariable name="wseCon.T1.inPort.reset" valueReference="536873114" description="true, if transition fires and the step connected to the transition input is deactivated" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1376 -->
		<ScalarVariable name="wseCon.T1.localCondition" valueReference="536873112" description="= true, if transition may fire" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1377 -->
		<ScalarVariable name="wseCon.T1.outPort.occupied" valueReference="536873115" description="true, if step connected to the transition output is active" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1378 -->
		<ScalarVariable name="wseCon.T1.outPort.set" valueReference="536873114" description="true, if transition fires and step connected to the transition output becomes active" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1379 -->
		<ScalarVariable name="wseCon.T1.t" valueReference="1768" description="= actual waiting time (transition will fire when t &gt; waitTime)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Time" unit="s" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1380 -->
		<ScalarVariable name="wseCon.T1.waitTime" valueReference="483" description="Wait time before transition fires" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" min="0" start="1200.0" />
		</ScalarVariable>
		<!-- Variable with index #1381 -->
		<ScalarVariable name="wseCon.T2.condition" valueReference="536873118" description="= true, if transition may fire (time varying expression)" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1382 -->
		<ScalarVariable name="wseCon.T2.enableFire" valueReference="536873119" description="= true, if all firing conditions are true" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1383 -->
		<ScalarVariable name="wseCon.T2.enableTimer" valueReference="536872225" description="= true, if timer is enabled" causality="local" variability="constant" initial="exact">
			<Boolean start="true" />
		</ScalarVariable>
		<!-- Variable with index #1384 -->
		<ScalarVariable name="wseCon.T2.fire" valueReference="536873120" description="= true, if transition fires" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1385 -->
		<ScalarVariable name="wseCon.T2.inPort.available" valueReference="536873115" description="true, if step connected to the transition input is active" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1386 -->
		<ScalarVariable name="wseCon.T2.inPort.reset" valueReference="536873120" description="true, if transition fires and the step connected to the transition input is deactivated" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1387 -->
		<ScalarVariable name="wseCon.T2.localCondition" valueReference="536873118" description="= true, if transition may fire" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1388 -->
		<ScalarVariable name="wseCon.T2.outPort.occupied" valueReference="536873121" description="true, if step connected to the transition output is active" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1389 -->
		<ScalarVariable name="wseCon.T2.outPort.set" valueReference="536873120" description="true, if transition fires and step connected to the transition output becomes active" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1390 -->
		<ScalarVariable name="wseCon.T2.t" valueReference="1771" description="= actual waiting time (transition will fire when t &gt; waitTime)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="Time" unit="s" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1391 -->
		<ScalarVariable name="wseCon.T2.waitTime" valueReference="484" description="Wait time before transition fires" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="Time" unit="s" relativeQuantity="false" min="0" start="1200.0" />
		</ScalarVariable>
		<!-- Variable with index #1392 -->
		<ScalarVariable name="wseCon.TWetBul" valueReference="1930" description="Wet bulb temperature" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1393 -->
		<ScalarVariable name="wseCon.booToRea1.realFalse" valueReference="486" description="Output signal for false Boolean input" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #1394 -->
		<ScalarVariable name="wseCon.booToRea1.realTrue" valueReference="485" description="Output signal for true Boolean input" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1395 -->
		<ScalarVariable name="wseCon.booToRea1.u" valueReference="536873121" description="Connector of Boolean input signal" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1396 -->
		<ScalarVariable name="wseCon.booToRea1.y" valueReference="1940" description="Connector of Real output signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1397 -->
		<ScalarVariable name="wseCon.booToRea2.realFalse" valueReference="482" description="Output signal for false Boolean input" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1398 -->
		<ScalarVariable name="wseCon.booToRea2.realTrue" valueReference="481" description="Output signal for true Boolean input" causality="parameter" variability="fixed" initial="exact">
			<Real relativeQuantity="false" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #1399 -->
		<ScalarVariable name="wseCon.booToRea2.u" valueReference="536873121" description="Connector of Boolean input signal" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1400 -->
		<ScalarVariable name="wseCon.booToRea2.y" valueReference="1764" description="Connector of Real output signal" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1401 -->
		<ScalarVariable name="wseCon.dTOff" valueReference="479" description="Temperature difference to switch WSE off" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" relativeQuantity="true" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #1402 -->
		<ScalarVariable name="wseCon.dTW" valueReference="480" description="Temperature difference that is added to WSE on guard" causality="parameter" variability="fixed" initial="exact">
			<Real quantity="ThermodynamicTemperature" unit="K" relativeQuantity="true" start="1.0" />
		</ScalarVariable>
		<!-- Variable with index #1403 -->
		<ScalarVariable name="wseCon.off.active" valueReference="536873121" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1404 -->
		<ScalarVariable name="wseCon.off.inPort[1].occupied" valueReference="536873121" description="true, if step is active" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1405 -->
		<ScalarVariable name="wseCon.off.inPort[1].set" valueReference="536873120" description="true, if transition fires and step is activated" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1406 -->
		<ScalarVariable name="wseCon.off.localActive" valueReference="536873121" description="= true if step is active, otherwise the step is not active" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1407 -->
		<ScalarVariable name="wseCon.off.nIn" valueReference="268436726" description="Number of input connections" causality="local" variability="constant" initial="exact">
			<Integer start="1" />
		</ScalarVariable>
		<!-- Variable with index #1408 -->
		<ScalarVariable name="wseCon.off.nOut" valueReference="268436726" description="Number of output connections" causality="local" variability="constant" initial="exact">
			<Integer start="1" />
		</ScalarVariable>
		<!-- Variable with index #1409 -->
		<ScalarVariable name="wseCon.off.outPort[1].available" valueReference="536873121" description="true, if step is active" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1410 -->
		<ScalarVariable name="wseCon.off.outPort[1].reset" valueReference="536873114" description="true, if transition fires and step is deactivated" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1411 -->
		<ScalarVariable name="wseCon.on.active" valueReference="536873115" description="= true if step is active, otherwise the step is not active" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1412 -->
		<ScalarVariable name="wseCon.on.inPort[1].occupied" valueReference="536873115" description="true, if step is active" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1413 -->
		<ScalarVariable name="wseCon.on.inPort[1].set" valueReference="536873114" description="true, if transition fires and step is activated" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1414 -->
		<ScalarVariable name="wseCon.on.localActive" valueReference="536873115" description="= true if step is active, otherwise the step is not active" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1415 -->
		<ScalarVariable name="wseCon.on.nIn" valueReference="268436726" description="Number of input connections" causality="local" variability="constant" initial="exact">
			<Integer start="1" />
		</ScalarVariable>
		<!-- Variable with index #1416 -->
		<ScalarVariable name="wseCon.on.nOut" valueReference="268436726" description="Number of output connections" causality="local" variability="constant" initial="exact">
			<Integer start="1" />
		</ScalarVariable>
		<!-- Variable with index #1417 -->
		<ScalarVariable name="wseCon.on.outPort[1].available" valueReference="536873115" description="true, if step is active" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1418 -->
		<ScalarVariable name="wseCon.on.outPort[1].reset" valueReference="536873120" description="true, if transition fires and step is deactivated" causality="local" variability="discrete" initial="calculated">
			<Boolean />
		</ScalarVariable>
		<!-- Variable with index #1419 -->
		<ScalarVariable name="wseCon.stateGraphRoot.activeSteps" valueReference="402655374" description="Number of active steps within the stategraph" causality="local" variability="discrete" initial="calculated">
			<Integer />
		</ScalarVariable>
		<!-- Variable with index #1420 -->
		<ScalarVariable name="wseCon.stateGraphRoot.resume" valueReference="536872226" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1421 -->
		<ScalarVariable name="wseCon.stateGraphRoot.subgraphStatePort.activeSteps" valueReference="1773" description="Number of active steps in the CompositeStep" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1422 -->
		<ScalarVariable name="wseCon.stateGraphRoot.subgraphStatePort.activeStepsDummy" valueReference="16" description="Dummy variable in order that connector fulfills restriction of connector" causality="local" variability="constant" initial="exact">
			<Real relativeQuantity="false" start="0.0" />
		</ScalarVariable>
		<!-- Variable with index #1423 -->
		<ScalarVariable name="wseCon.stateGraphRoot.subgraphStatePort.resume" valueReference="536872226" description="= true, if resume transition of CompositeStep fires" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1424 -->
		<ScalarVariable name="wseCon.stateGraphRoot.subgraphStatePort.suspend" valueReference="536872226" description="= true, if suspend transition of CompositeStep fires" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1425 -->
		<ScalarVariable name="wseCon.stateGraphRoot.suspend" valueReference="536872226" causality="local" variability="constant" initial="exact">
			<Boolean start="false" />
		</ScalarVariable>
		<!-- Variable with index #1426 -->
		<ScalarVariable name="wseCon.towTApp" valueReference="1038" description="Cooling tower approach" causality="calculatedParameter" variability="fixed" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1427 -->
		<ScalarVariable name="wseCon.wseCHWST" valueReference="1402" description="WSE chilled water supply temperature (water entering WSE)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1428 -->
		<ScalarVariable name="wseCon.wseCWST" valueReference="1401" description="WSE condenser water supply temperature (water entering WSE)" causality="local" variability="continuous" initial="calculated">
			<Real quantity="ThermodynamicTemperature" unit="K" displayUnit="degC" relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1429 -->
		<ScalarVariable name="wseCon.y1" valueReference="1940" description="Control signal for WSE shutoff valve" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
		<!-- Variable with index #1430 -->
		<ScalarVariable name="wseCon.y2" valueReference="1764" description="Control signal for chiller shutoff valve" causality="local" variability="continuous" initial="calculated">
			<Real relativeQuantity="false" />
		</ScalarVariable>
	</ModelVariables>
	<ModelStructure>
		<Outputs>
			<Unknown index="105" dependencies="26 45 979" />
			<Unknown index="116" dependencies="979" />
			<Unknown index="127" dependencies="979" />
			<Unknown index="136" dependencies="979" />
			<Unknown index="137" dependencies="26 45 62 79 979" />
			<Unknown index="138" dependencies="979" />
			<Unknown index="139" dependencies="979" />
			<Unknown index="140" dependencies="26 45 979" />
			<Unknown index="141" dependencies="26 45 62 79 979" />
			<Unknown index="106" dependencies="26 45 62 79 979" />
			<Unknown index="107" dependencies="621" />
			<Unknown index="108" dependencies="26 45 62 79 979" />
			<Unknown index="109" dependencies="26 45 62 79 979" />
			<Unknown index="110" dependencies="26 45 62 79 979" />
			<Unknown index="111" dependencies="638" />
			<Unknown index="112" dependencies="62 79 979" />
			<Unknown index="113" dependencies="62 79 979" />
			<Unknown index="114" dependencies="26 45 62 79 979" />
			<Unknown index="115" dependencies="26 45 979" />
			<Unknown index="117" dependencies="26 45 979" />
			<Unknown index="118" dependencies="979" />
			<Unknown index="119" dependencies="62 79 979" />
			<Unknown index="120" dependencies="62 79 979" />
			<Unknown index="121" dependencies="62 79 979" />
			<Unknown index="122" dependencies="62 79" />
			<Unknown index="123" dependencies="62 79 979" />
			<Unknown index="124" dependencies="62 79 979" />
			<Unknown index="125" dependencies="979" />
			<Unknown index="126" dependencies="979" />
			<Unknown index="128" dependencies="62 79 979" />
			<Unknown index="129" dependencies="62 79 979" />
			<Unknown index="130" dependencies="979" />
			<Unknown index="131" dependencies="979" />
			<Unknown index="132" dependencies="26 45 979" />
			<Unknown index="133" dependencies="26 45 979" />
			<Unknown index="134" dependencies="26 45 979" />
			<Unknown index="135" dependencies="26 45 979" />
		</Outputs>
		<Derivatives>
			<Unknown index="414" dependencies="26 45 62 79 413 417 425 439 475 940 979" />
			<Unknown index="420" dependencies="26 45 62 79 415 419 421 427 439 940 979" />
			<Unknown index="430" dependencies="26 45 62 79 423 429 431 435 439 940 979" />
			<Unknown index="438" dependencies="26 45 62 79 433 437 439 441 484 940 979" />
			<Unknown index="440" dependencies="439 940" />
			<Unknown index="943" dependencies="425 433 439 940 942" />
			<Unknown index="941" dependencies="439 940" />
			<Unknown index="939" dependencies="417 425 433 439 441 938 940 942 979" />
			<Unknown index="833" dependencies="26 45 62 79 262 475 484 553 615 621 632 638 832 899 979 1196" />
			<Unknown index="622" dependencies="26 45 62 79 979" />
			<Unknown index="616" dependencies="26 45 62 79 484 615 621 832 979" />
			<Unknown index="900" dependencies="26 45 62 79 262 475 553 632 638 832 899 979 1196" />
			<Unknown index="639" dependencies="26 45 62 79 979" />
			<Unknown index="633" dependencies="26 45 62 79 262 475 553 632 638 832 899 979 1196" />
			<Unknown index="27" dependencies="26 417 425 439 940" />
			<Unknown index="46" dependencies="26 45 62 79 262 475 553 632 638 832 899 979 1196" />
			<Unknown index="80" dependencies="26 45 62 79 262 475 553 632 638 832 899 979 1196" />
			<Unknown index="63" dependencies="26 45 62 79 262 475 553 632 638 832 899 979 1196" />
			<Unknown index="8" dependencies="26 45 62 79 262 439 475 553 632 638 832 899 940 979 1196" />
			<Unknown index="16" dependencies="979" />
			<Unknown index="980" dependencies="" />
			<Unknown index="476" dependencies="26 45 62 79 262 413 421 475 553 632 638 832 899 979 1196" />
			<Unknown index="418" dependencies="413 415 417 425 427 439 940" />
			<Unknown index="426" dependencies="415 425 439 940" />
			<Unknown index="422" dependencies="26 45 62 79 419 421 431 475 979" />
			<Unknown index="428" dependencies="415 417 419 423 425 427 435 439 940" />
			<Unknown index="416" dependencies="415 423 425 439 940" />
			<Unknown index="432" dependencies="26 45 62 79 421 429 431 484 979" />
			<Unknown index="436" dependencies="415 423 427 429 433 435 439 441 940" />
			<Unknown index="424" dependencies="415 423 433 439 940" />
			<Unknown index="485" dependencies="26 45 62 79 431 437 484 615 621 832 979" />
			<Unknown index="442" dependencies="423 433 435 437 439 441 938 940 942" />
			<Unknown index="434" dependencies="423 433 439 940 942" />
			<Unknown index="554" dependencies="26 45 62 79 262 475 553 632 638 832 899 979 1196" />
			<Unknown index="263" dependencies="26 45 62 79 262 475 553 632 638 832 899 979 1196" />
			<Unknown index="1197" dependencies="26 45 62 79 262 475 553 632 638 832 899 979 1196" />
		</Derivatives>
		<InitialUnknowns>
			<Unknown index="7" dependencies="9" />
			<Unknown index="8" />
			<Unknown index="15" dependencies="17" />
			<Unknown index="16" dependencies="11 923 924 925 926" />
			<Unknown index="25" dependencies="24" />
			<Unknown index="26" dependencies="29" />
			<Unknown index="27" />
			<Unknown index="45" dependencies="48" />
			<Unknown index="46" />
			<Unknown index="62" dependencies="65" />
			<Unknown index="63" />
			<Unknown index="79" dependencies="82" />
			<Unknown index="80" />
			<Unknown index="89" dependencies="" />
			<Unknown index="92" dependencies="" />
			<Unknown index="105" dependencies="24 29 990" />
			<Unknown index="106" dependencies="18 24 29 48 367 368 372 373 378 379 382 469 626 720 727 728 729 730 731 733 742 743 745 981 982 990 997 998 1018 1019 1020 1026 1029 1037 1063 1066 1072 1074 1174 1177 1183 1185 1211 1213 1214 1217 1223 1225 1393 1394 1397 1398" />
			<Unknown index="107" dependencies="618" />
			<Unknown index="108" dependencies="24 29 48 372 373 378 379 382 723 727 728 729 742 743 745 758 981 982 990 997 998 1018 1019 1020 1393 1394" />
			<Unknown index="109" dependencies="24 29 48 372 373 378 379 382 723 727 728 729 742 743 745 758 981 982 990 997 998 1018 1019 1020 1393 1394" />
			<Unknown index="110" dependencies="24 29 48 372 373 378 379 382 723 727 728 729 742 743 745 758 981 982 990 997 998 1018 1019 1020 1393 1394" />
			<Unknown index="111" dependencies="635" />
			<Unknown index="112" dependencies="1380" />
			<Unknown index="113" dependencies="1391" />
			<Unknown index="114" dependencies="24 29 48 367 368 372 373 378 379 382 723 727 728 729 742 743 745 758 981 982 990 997 998 1018 1019 1020 1100 1103 1109 1111 1137 1140 1146 1148 1393 1394" />
			<Unknown index="115" dependencies="24 29 48 372 373 378 727 728 729 742 743 745 981 982 990 997 998 1018 1019 1020" />
			<Unknown index="116" dependencies="1001 1004" />
			<Unknown index="117" dependencies="24 29 48 372 373 382 727 728 729 742 743 745 981 982 990 997 998 1018 1019 1020" />
			<Unknown index="118" dependencies="" />
			<Unknown index="119" dependencies="" />
			<Unknown index="120" dependencies="723 1393 1394" />
			<Unknown index="121" dependencies="65 509 1287 1402" />
			<Unknown index="122" dependencies="65 82 1401" />
			<Unknown index="123" dependencies="" />
			<Unknown index="124" dependencies="" />
			<Unknown index="125" dependencies="" />
			<Unknown index="126" dependencies="" />
			<Unknown index="127" dependencies="1004" />
			<Unknown index="128" dependencies="" />
			<Unknown index="129" dependencies="" />
			<Unknown index="130" dependencies="1004 1005" />
			<Unknown index="131" dependencies="1004 1005" />
			<Unknown index="132" dependencies="1004" />
			<Unknown index="133" dependencies="1004" />
			<Unknown index="134" dependencies="1001 1004" />
			<Unknown index="135" dependencies="1001 1004" />
			<Unknown index="136" dependencies="1004 1005" />
			<Unknown index="137" dependencies="18 24 29 48 367 368 372 373 378 379 382 469 626 720 727 728 729 730 731 733 742 743 745 981 982 990 997 998 1018 1019 1020 1026 1029 1037 1063 1066 1072 1074 1174 1177 1183 1185 1211 1213 1214 1217 1223 1225 1393 1394 1397 1398" />
			<Unknown index="138" dependencies="926" />
			<Unknown index="139" dependencies="923 926" />
			<Unknown index="140" dependencies="24 29 720 727 728 729 730 731 733 981 982 990 997 998 1018 1019 1020" />
			<Unknown index="141" dependencies="18 24 29 48 367 368 372 373 378 379 382 469 626 720 727 728 729 730 731 733 742 743 745 981 982 990 997 998 1018 1019 1020 1026 1029 1037 1063 1066 1072 1074 1174 1177 1183 1185 1211 1213 1214 1217 1223 1225 1393 1394 1397 1398" />
			<Unknown index="204" dependencies="643" />
			<Unknown index="258" dependencies="" />
			<Unknown index="262" />
			<Unknown index="263" dependencies="" />
			<Unknown index="265" dependencies="" />
			<Unknown index="283" dependencies="" />
			<Unknown index="286" dependencies="" />
			<Unknown index="311" dependencies="188" />
			<Unknown index="313" dependencies="" />
			<Unknown index="314" dependencies="195" />
			<Unknown index="320" dependencies="" />
			<Unknown index="326" dependencies="" />
			<Unknown index="327" dependencies="222" />
			<Unknown index="330" dependencies="" />
			<Unknown index="333" dependencies="" />
			<Unknown index="339" dependencies="189" />
			<Unknown index="341" dependencies="" />
			<Unknown index="342" dependencies="196" />
			<Unknown index="348" dependencies="" />
			<Unknown index="355" dependencies="223" />
			<Unknown index="381" dependencies="378" />
			<Unknown index="413" />
			<Unknown index="414" dependencies="" />
			<Unknown index="415" />
			<Unknown index="416" dependencies="" />
			<Unknown index="417" />
			<Unknown index="418" dependencies="" />
			<Unknown index="419" />
			<Unknown index="420" dependencies="" />
			<Unknown index="421" />
			<Unknown index="422" dependencies="" />
			<Unknown index="423" />
			<Unknown index="424" dependencies="" />
			<Unknown index="425" />
			<Unknown index="426" dependencies="" />
			<Unknown index="427" />
			<Unknown index="428" dependencies="" />
			<Unknown index="429" />
			<Unknown index="430" dependencies="" />
			<Unknown index="431" />
			<Unknown index="432" dependencies="" />
			<Unknown index="433" />
			<Unknown index="434" dependencies="" />
			<Unknown index="435" />
			<Unknown index="436" dependencies="" />
			<Unknown index="437" />
			<Unknown index="438" dependencies="" />
			<Unknown index="439" dependencies="497 956" />
			<Unknown index="440" dependencies="497" />
			<Unknown index="441" />
			<Unknown index="442" dependencies="" />
			<Unknown index="455" dependencies="494" />
			<Unknown index="456" dependencies="494" />
			<Unknown index="460" dependencies="" />
			<Unknown index="463" dependencies="494" />
			<Unknown index="470" dependencies="469" />
			<Unknown index="475" />
			<Unknown index="476" dependencies="" />
			<Unknown index="484" />
			<Unknown index="485" dependencies="" />
			<Unknown index="487" dependencies="626" />
			<Unknown index="501" dependencies="" />
			<Unknown index="503" dependencies="504 530 531 532 533 534 535 536 537 538 539 608 609" />
			<Unknown index="547" dependencies="546" />
			<Unknown index="553" />
			<Unknown index="554" dependencies="" />
			<Unknown index="563" dependencies="546" />
			<Unknown index="566" dependencies="" />
			<Unknown index="567" dependencies="546" />
			<Unknown index="568" dependencies="546" />
			<Unknown index="579" dependencies="513" />
			<Unknown index="581" dependencies="546 577" />
			<Unknown index="582" dependencies="514" />
			<Unknown index="588" dependencies="" />
			<Unknown index="590" dependencies="" />
			<Unknown index="591" dependencies="546" />
			<Unknown index="595" dependencies="549" />
			<Unknown index="607" dependencies="609" />
			<Unknown index="610" dependencies="" />
			<Unknown index="614" dependencies="509" />
			<Unknown index="615" dependencies="617 618" />
			<Unknown index="616" />
			<Unknown index="621" dependencies="618" />
			<Unknown index="622" dependencies="18 24 29 48 367 368 372 373 378 379 382 469 626 720 727 728 729 730 731 733 742 743 745 981 982 990 997 998 1018 1019 1020 1026 1029 1037 1063 1066 1072 1074 1174 1177 1183 1185 1211 1213 1214 1217 1223 1225 1393 1394 1397 1398" />
			<Unknown index="629" dependencies="" />
			<Unknown index="632" dependencies="634 635" />
			<Unknown index="633" />
			<Unknown index="638" dependencies="635" />
			<Unknown index="639" dependencies="24 29 48 367 368 372 373 378 379 382 723 727 728 729 742 743 745 758 981 982 990 997 998 1018 1019 1020 1100 1103 1109 1111 1137 1140 1146 1148 1393 1394" />
			<Unknown index="646" dependencies="" />
			<Unknown index="658" dependencies="" />
			<Unknown index="678" dependencies="696" />
			<Unknown index="681" dependencies="696" />
			<Unknown index="682" dependencies="696" />
			<Unknown index="697" dependencies="696" />
			<Unknown index="698" dependencies="696" />
			<Unknown index="710" dependencies="696" />
			<Unknown index="718" dependencies="" />
			<Unknown index="734" dependencies="727 728 729 730 731" />
			<Unknown index="735" dependencies="727 728 729 730 731" />
			<Unknown index="736" dependencies="727 728 729 730 731" />
			<Unknown index="737" dependencies="727 728 729 730 731" />
			<Unknown index="738" dependencies="727 728 729 730 731" />
			<Unknown index="739" dependencies="727 728 729 730 731" />
			<Unknown index="746" dependencies="727 728 729 742 743" />
			<Unknown index="747" dependencies="727 728 729 742 743" />
			<Unknown index="748" dependencies="727 728 729 742 743" />
			<Unknown index="749" dependencies="727 728 729 742 743" />
			<Unknown index="750" dependencies="727 728 729 742 743" />
			<Unknown index="751" dependencies="727 728 729 742 743" />
			<Unknown index="787" dependencies="814" />
			<Unknown index="799" dependencies="814" />
			<Unknown index="800" dependencies="814" />
			<Unknown index="815" dependencies="814" />
			<Unknown index="816" dependencies="814" />
			<Unknown index="820" dependencies="" />
			<Unknown index="827" dependencies="814" />
			<Unknown index="832" dependencies="769 829" />
			<Unknown index="833" />
			<Unknown index="844" dependencies="" />
			<Unknown index="864" dependencies="882" />
			<Unknown index="867" dependencies="882" />
			<Unknown index="868" dependencies="882" />
			<Unknown index="883" dependencies="882" />
			<Unknown index="884" dependencies="882" />
			<Unknown index="891" dependencies="" />
			<Unknown index="894" dependencies="882" />
			<Unknown index="899" dependencies="837 896" />
			<Unknown index="900" />
			<Unknown index="933" dependencies="928 929 970" />
			<Unknown index="938" />
			<Unknown index="939" />
			<Unknown index="940" dependencies="928 929 956 970" />
			<Unknown index="941" dependencies="497" />
			<Unknown index="942" />
			<Unknown index="943" />
			<Unknown index="951" dependencies="" />
			<Unknown index="952" dependencies="921" />
			<Unknown index="979" dependencies="" />
			<Unknown index="980" dependencies="" />
			<Unknown index="986" dependencies="1018" />
			<Unknown index="987" dependencies="" />
			<Unknown index="988" dependencies="1020" />
			<Unknown index="989" dependencies="" />
			<Unknown index="1000" dependencies="1004" />
			<Unknown index="1006" dependencies="" />
			<Unknown index="1008" dependencies="" />
			<Unknown index="1012" dependencies="1004" />
			<Unknown index="1013" dependencies="1004" />
			<Unknown index="1016" dependencies="1019" />
			<Unknown index="1021" dependencies="1029 1051" />
			<Unknown index="1022" dependencies="1029 1051" />
			<Unknown index="1024" dependencies="1029 1051" />
			<Unknown index="1030" dependencies="1029" />
			<Unknown index="1042" dependencies="1026" />
			<Unknown index="1058" dependencies="1066 1088" />
			<Unknown index="1059" dependencies="1066 1088" />
			<Unknown index="1061" dependencies="1066 1088" />
			<Unknown index="1067" dependencies="1066" />
			<Unknown index="1079" dependencies="1063" />
			<Unknown index="1095" dependencies="1103 1125" />
			<Unknown index="1096" dependencies="1103 1125" />
			<Unknown index="1098" dependencies="1103 1125" />
			<Unknown index="1104" dependencies="1103" />
			<Unknown index="1116" dependencies="1100" />
			<Unknown index="1121" dependencies="643" />
			<Unknown index="1132" dependencies="1140 1162" />
			<Unknown index="1133" dependencies="1140 1162" />
			<Unknown index="1135" dependencies="1140 1162" />
			<Unknown index="1141" dependencies="1140" />
			<Unknown index="1153" dependencies="1137" />
			<Unknown index="1158" dependencies="" />
			<Unknown index="1169" dependencies="1177 1200" />
			<Unknown index="1170" dependencies="1177 1200" />
			<Unknown index="1172" dependencies="1177 1200" />
			<Unknown index="1178" dependencies="1177" />
			<Unknown index="1190" dependencies="1174" />
			<Unknown index="1196" />
			<Unknown index="1197" dependencies="" />
			<Unknown index="1207" dependencies="1217 1239" />
			<Unknown index="1208" dependencies="1217 1239" />
			<Unknown index="1210" dependencies="1217 1239" />
			<Unknown index="1218" dependencies="1217" />
			<Unknown index="1230" dependencies="1214" />
			<Unknown index="1256" dependencies="" />
			<Unknown index="1257" dependencies="" />
			<Unknown index="1260" dependencies="" />
			<Unknown index="1282" dependencies="" />
			<Unknown index="1283" dependencies="" />
			<Unknown index="1284" dependencies="" />
			<Unknown index="1291" dependencies="" />
			<Unknown index="1304" dependencies="" />
			<Unknown index="1305" dependencies="" />
			<Unknown index="1308" dependencies="" />
			<Unknown index="1335" dependencies="643" />
			<Unknown index="1355" dependencies="" />
			<Unknown index="1361" dependencies="" />
			<Unknown index="1426" dependencies="" />
		</InitialUnknowns>
	</ModelStructure>
</fmiModelDescription>
